!-Generator IDFEditor 1.51
!-Option SortedOrder ViewInIPunits

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
Version,
    9.5;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    MFm+dxgf+existing,       !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    40,                      !- Maximum Number of Warmup Days
    10;                      !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    10;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/prototypes/residential/MFm-1985-NCGF/templates/root.pxt"
! → run_control = "ANNUAL" (specified by input)
! → timestep = 6 (specified by input)
! → run_name = "CZ01/MFm&0&rNCGF&Ex&SpaceHtg_eq__GasFurnace/DHWrecircschedulebaseline" (specified by input)
! → glass_u = 0.66 U-IP (specified by input)
! → glass_shgc = 0.52 (specified by input)
! → wall_consol_layer_thickness = 0.137 m (specified by input)
! → wall_consol_layer_conductivity = 0.057165 (specified by input)
! → ceil_consol_layer_thickness = 0.195 m (specified by input)
! → ceil_consol_layer_conductivity = 0.0617176 (specified by input)
!   ceil_insul_layer_thickness = 1e-06 m (defaulted by interface)
! → infiltration_ACH = 0.35 (specified by input)
! → heating_sch_DEER_mrn = 16.94 (specified by input)
! → heating_sch_DEER_day = 16.94 (specified by input)
! → heating_sch_DEER_eve = 16.94 (specified by input)
! → heating_sch_DEER_nit = 16.94 (specified by input)
! → cooling_sch_DEER_mrn = 25.56 (specified by input)
! → cooling_sch_DEER_day = 25.56 (specified by input)
! → cooling_sch_DEER_eve = 25.56 (specified by input)
! → cooling_sch_DEER_nit = 25.56 (specified by input)
! → climate_zone = 1 (specified by input)
! → shading_control = "OnNightIfHeatingAndOnDayIfCooling" (specified by input)
!   sizing_parameter = 1.8 (defaulted by interface)
!   fan_power_per_flow = 1059.44 (defaulted by interface)
!   supplyfan_total_eff = 0.12 (defaulted by interface)
!   motor_eff = 0.24 (defaulted by interface)
!   exhaust_fan_flow = 0 CFM/ft² (defaulted by interface)
!   fan_total_eff = 0.0 (defaulted by interface)
!   burner_eff = 0.78 (defaulted by interface)
!   refgfrzr_power_level = 91.0575745 (defaulted by interface)
! → total_leakage_ratio = 0.15 (specified by input)
!   number_of_stories = 1 (defaulted by interface)
!   conditioned_floor_area = 94.53813350400002 (defaulted by interface)
!   duct_r_value = 4.9 R-IP (defaulted by interface)
! → recirc_schedule = "DH Load Profile Constant Flow Frac Schedule" (specified by input)
! INSERT TEMPLATE "site.pxt"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/residential measures/SWWH015-02 Recirc Pump Control/SWWH015-02 Recirc_MFm_Ex/runs/CZ01/site.pxt"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/residential measures/SWWH015-02 Recirc Pump Control/SWWH015-02 Recirc_MFm_Ex/runs/CZ01/site.pxt"
Site:Location,
    CA_EUREKA_USA Design_Conditions,  !- Name
    40.80,                   !- Latitude {deg}
    -124.17,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    18.00;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

! CA_EUREKA_USA Annual Heating Design Conditions Wind Speed=1.5m/s Wind Dir=100
! Coldest Month=DEC
! CA_EUREKA_USA Annual Heating 99.6%, MaxDB=0.7?C
SizingPeriod:DesignDay,
    CA_EUREKA Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    0.7,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    0.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101109.,                 !- Barometric Pressure {Pa}
    1.5,                     !- Wind Speed {m/s}
    100,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! CA_EUREKA Annual Cooling Design Conditions Wind Speed=4.2m/s Wind Dir=320
! Hottest Month=AUG
! CA_EUREKA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=20.1?C MWB=15.1?C
SizingPeriod:DesignDay,
    CA_EUREKA Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    20.1,                    !- Maximum Dry-Bulb Temperature {C}
    4.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101109.,                 !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.327,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.581;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Thursday,                !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

!  WMO=725940 Time Zone=NAP: (GMT-08:00) Pacific Time (US & Canada); Tijuana
!  Data Source=ASHRAE 2009 Annual Design Conditions
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    10.81,                   !- Annual Average Outdoor Air Temperature {C}
    16.84;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    any number;              !- Name

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

Schedule:Day:Hourly,
    DEER Res ShadeSchDay,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.72,                    !- Hour 1
    0.72,                    !- Hour 2
    0.72,                    !- Hour 3
    0.72,                    !- Hour 4
    0.72,                    !- Hour 5
    0.72,                    !- Hour 6
    0.72,                    !- Hour 7
    0.72,                    !- Hour 8
    0.72,                    !- Hour 9
    0.72,                    !- Hour 10
    0.72,                    !- Hour 11
    0.72,                    !- Hour 12
    0.72,                    !- Hour 13
    0.72,                    !- Hour 14
    0.72,                    !- Hour 15
    0.72,                    !- Hour 16
    0.72,                    !- Hour 17
    0.72,                    !- Hour 18
    0.72,                    !- Hour 19
    0.72,                    !- Hour 20
    0.72,                    !- Hour 21
    0.72,                    !- Hour 22
    0.72,                    !- Hour 23
    0.72;                    !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.06875,                 !- Hour 1
    0.06875,                 !- Hour 2
    0.06875,                 !- Hour 3
    0.06875,                 !- Hour 4
    0.20625,                 !- Hour 5
    0.4296875,               !- Hour 6
    0.48125,                 !- Hour 7
    0.4296875,               !- Hour 8
    0.1890625,               !- Hour 9
    0.12890625,              !- Hour 10
    0.12890625,              !- Hour 11
    0.12890625,              !- Hour 12
    0.12890625,              !- Hour 13
    0.12890625,              !- Hour 14
    0.12890625,              !- Hour 15
    0.2234375,               !- Hour 16
    0.48125,                 !- Hour 17
    0.6703125,               !- Hour 18
    0.90234375,              !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.75625,                 !- Hour 22
    0.42109375,              !- Hour 23
    0.171875;                !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S1 WD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.33,                    !- Hour 9
    0.33,                    !- Hour 10
    0.33,                    !- Hour 11
    0.33,                    !- Hour 12
    0.33,                    !- Hour 13
    0.33,                    !- Hour 14
    0.33,                    !- Hour 15
    0.33,                    !- Hour 16
    0.33,                    !- Hour 17
    0.33,                    !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S1 WEH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S1 HDD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S1 CDD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S2 WD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.33,                    !- Hour 9
    0.33,                    !- Hour 10
    0.33,                    !- Hour 11
    0.33,                    !- Hour 12
    0.33,                    !- Hour 13
    0.33,                    !- Hour 14
    0.33,                    !- Hour 15
    0.33,                    !- Hour 16
    0.33,                    !- Hour 17
    0.33,                    !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S2 WEH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S2 HDD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S2 CDD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S3 WD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.33,                    !- Hour 9
    0.33,                    !- Hour 10
    0.33,                    !- Hour 11
    0.33,                    !- Hour 12
    0.33,                    !- Hour 13
    0.33,                    !- Hour 14
    0.33,                    !- Hour 15
    0.33,                    !- Hour 16
    0.33,                    !- Hour 17
    0.33,                    !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S3 WEH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S3 HDD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-2 S3 CDD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.67,                    !- Hour 9
    0.67,                    !- Hour 10
    0.67,                    !- Hour 11
    0.67,                    !- Hour 12
    0.67,                    !- Hour 13
    0.67,                    !- Hour 14
    0.67,                    !- Hour 15
    0.67,                    !- Hour 16
    0.67,                    !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.5,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S1 WD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S1 WEH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S1 HDD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S1 CDD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S2 WD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S2 WEH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S2 HDD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S2 CDD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S3 WD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.33,                    !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S3 WEH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S3 HDD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

Schedule:Day:Hourly,
    EL1 Occ-1 S3 CDD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.5,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.5,                     !- Hour 23
    1.0;                     !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1,                       !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1,                       !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.115341807909605,       !- Hour 1
    0.0512463276836156,      !- Hour 2
    0.0383971751412427,      !- Hour 3
    0.0256231638418081,      !- Hour 4
    0.0256231638418081,      !- Hour 5
    0.0768694915254237,      !- Hour 6
    0.153814124293785,       !- Hour 7
    0.230758757062147,       !- Hour 8
    0.435969491525424,       !- Hour 9
    0.487215819209039,       !- Hour 10
    0.423120338983051,       !- Hour 11
    0.359024858757063,       !- Hour 12
    0.307703389830508,       !- Hour 13
    0.34617570621469,        !- Hour 14
    0.282080225988701,       !- Hour 15
    0.269231073446328,       !- Hour 16
    0.282080225988701,       !- Hour 17
    0.371798870056497,       !- Hour 18
    0.653954237288135,       !- Hour 19
    0.833466666666664,       !- Hour 20
    0.679577401129944,       !- Hour 21
    0.500064971751412,       !- Hour 22
    0.333326553672317,       !- Hour 23
    0.230758757062147;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.123580508474576,       !- Hour 1
    0.054906779661017,       !- Hour 2
    0.0411398305084745,      !- Hour 3
    0.0274533898305084,      !- Hour 4
    0.0274533898305084,      !- Hour 5
    0.0823601694915254,      !- Hour 6
    0.164800847457627,       !- Hour 7
    0.247241525423729,       !- Hour 8
    0.467110169491526,       !- Hour 9
    0.522016949152542,       !- Hour 10
    0.453343220338983,       !- Hour 11
    0.384669491525423,       !- Hour 12
    0.329682203389831,       !- Hour 13
    0.370902542372881,       !- Hour 14
    0.302228813559322,       !- Hour 15
    0.28846186440678,        !- Hour 16
    0.302228813559322,       !- Hour 17
    0.39835593220339,        !- Hour 18
    0.700665254237288,       !- Hour 19
    0.893,                   !- Hour 20
    0.728118644067796,       !- Hour 21
    0.535783898305085,       !- Hour 22
    0.357135593220339,       !- Hour 23
    0.247241525423729;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0792922803078573,      !- Hour 1
    0.0634168451712738,      !- Hour 2
    0.0316659748981059,      !- Hour 3
    0.0316659748981059,      !- Hour 4
    0.0634168451712738,      !- Hour 5
    0.0951677154444406,      !- Hour 6
    0.190335430888883,       !- Hour 7
    0.412506627425994,       !- Hour 8
    0.618802388826521,       !- Hour 9
    0.729930434782609,       !- Hour 10
    0.714054999646026,       !- Hour 11
    0.634677823963106,       !- Hour 12
    0.57117608341677,        !- Hour 13
    0.507759238245497,       !- Hour 14
    0.444257497699161,       !- Hour 15
    0.412506627425994,       !- Hour 16
    0.428382062562577,       !- Hour 17
    0.412506627425994,       !- Hour 18
    0.412506627425994,       !- Hour 19
    0.412506627425994,       !- Hour 20
    0.412506627425994,       !- Hour 21
    0.39663119228941,        !- Hour 22
    0.269712606571801,       !- Hour 23
    0.142794020854192;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0970065131425914,      !- Hour 1
    0.0775844382414515,      !- Hour 2
    0.0387402884391719,      !- Hour 3
    0.0387402884391719,      !- Hour 4
    0.0775844382414515,      !- Hour 5
    0.116428588043731,       !- Hour 6
    0.232857176087462,       !- Hour 7
    0.504662363340312,       !- Hour 8
    0.757045475692021,       !- Hour 9
    0.893,                   !- Hour 10
    0.87357792509886,        !- Hour 11
    0.776467550593161,       !- Hour 12
    0.698779250988602,       !- Hour 13
    0.621194812747151,       !- Hour 14
    0.543506513142591,       !- Hour 15
    0.504662363340312,       !- Hour 16
    0.524084438241451,       !- Hour 17
    0.504662363340312,       !- Hour 18
    0.504662363340312,       !- Hour 19
    0.504662363340312,       !- Hour 20
    0.504662363340312,       !- Hour 21
    0.485240288439172,       !- Hour 22
    0.329967550593161,       !- Hour 23
    0.174694812747151;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========

Schedule:Week:Compact,
    DEER Res ShadeSchWeek,   !- Name
    Weekdays,                !- DayType List 1
    DEER Res ShadeSchDay,    !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    DEER Res ShadeSchDay,    !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    DEER Res ShadeSchDay,    !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    DEER Res ShadeSchDay,    !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    DEER Res ShadeSchDay;    !- Schedule:Day Name 5

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,  !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    EL1 Occ-2 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-2 S1 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-2 S1 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-2 S1 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-2 S1 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-2 S1 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 Occ-2 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-2 S2 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-2 S2 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-2 S2 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-2 S2 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-2 S2 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 Occ-2 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-2 S3 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-2 S3 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-2 S3 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-2 S3 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-2 S3 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 Occ-1 S1 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-1 S1 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-1 S1 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-1 S1 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-1 S1 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-1 S1 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 Occ-1 S2 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-1 S2 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-1 S2 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-1 S2 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-1 S2 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-1 S2 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    EL1 Occ-1 S3 Wk,         !- Name
    Weekdays,                !- DayType List 1
    EL1 Occ-1 S3 WD,         !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    EL1 Occ-1 S3 WEH,        !- Schedule:Day Name 2
    SummerDesignDay,         !- DayType List 3
    EL1 Occ-1 S3 HDD,        !- Schedule:Day Name 3
    WinterDesignDay,         !- DayType List 4
    EL1 Occ-1 S3 CDD,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    EL1 Occ-1 S3 WEH;        !- Schedule:Day Name 5

Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    For: Weekdays,           !- DayType List 1
    DishwasherWeekday,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DishwasherVacation,      !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    DishwasherWeekend;       !- Schedule:Day Name 3

Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    For: Weekdays,           !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesWasherVacation,   !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesWasherWeekend;    !- Schedule:Day Name 3

Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    For: Weekdays,           !- DayType List 1
    ClothesDryerWeekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesDryerVacation,    !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesDryerWeekend;     !- Schedule:Day Name 3

Schedule:Week:Compact,
    MiscPlugLoadWeek,        !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    DEER Res ShadeSch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    DEER Res ShadeSchWeek,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE,      !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EL1 Occ-2 Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    EL1 Occ-2 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL1 Occ-2 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL1 Occ-2 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL1 Occ-2 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL1 Occ-2 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    EL1 Occ-1 Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    EL1 Occ-1 S1 Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    EL1 Occ-1 S3 Wk,         !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    5,                       !- End Month 2
    31,                      !- End Day 2
    EL1 Occ-1 S2 Wk,         !- Schedule:Week Name 3
    6,                       !- Start Month 3
    1,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    EL1 Occ-1 S3 Wk,         !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    11,                      !- End Month 4
    30,                      !- End Day 4
    EL1 Occ-1 S1 Wk,         !- Schedule:Week Name 5
    12,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Dishwasher,              !- Name
    Fraction,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigerator,            !- Name
    Fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesWasher,           !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesDryer,            !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MiscPlugLoad,            !- Name
    Fraction,                !- Schedule Type Limits Name
    MiscPlugLoadWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CookingRange,            !- Name
    Fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/residential measures/SWWH015-02 Recirc Pump Control/SWWH015-02 Recirc_MFm_Ex/runs/CZ01/site.pxt"
! INSERT TEMPLATE "zoneloads/mfm_schedules.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/mfm_schedules.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/mfm_schedules.imf"
! → climate_zone = 1 (specified by input)
Schedule:Compact,
    heating_sch_DEER,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    15.56,                   !- Field 4
    Until: 23:00,            !- Field 5
    15.56,                   !- Field 6
    Until: 24:00,            !- Field 7
    15.56;                   !- Field 8

Schedule:Compact,
    cooling_sch_DEER,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24.72;                   !- Field 4

Schedule:Compact,
    Natural_Ventilation_Min, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    23.89;                   !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/mfm_schedules.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL1 SSE Perim Zn (G.SSE1)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL1 East Perim Zn (G.E2)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL1 G_SSE1" (specified by input)
! → air_handler_zone = "EL1 SSE Perim Pl Zn (G.SSE14)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL1 SSE Perim Zn (G.SSE1) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL1 SSE Perim Zn (T.SSE27)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL1 East Perim Zn (T.E28)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL1 T_SSE27" (specified by input)
! → air_handler_zone = "EL1 SSE Perim At Zn (T.SSE40)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL1 SSE Perim Zn (T.SSE27) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL1 East Perim Zn (G.E3)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL1 East Perim Zn (G.E4)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL1 G_E3" (specified by input)
! → air_handler_zone = "EL1 East Perim Pl Zn (G.E16)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL1 East Perim Zn (G.E3) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL1 East Perim Zn (T.E29)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL1 East Perim Zn (T.E30)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL1 T_E29" (specified by input)
! → air_handler_zone = "EL1 East Perim At Zn (T.E42)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL1 East Perim Zn (T.E29) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL1 East Perim Zn (G.E5)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL1 NNE Perim Zn (G.NNE6)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL1 G_E5" (specified by input)
! → air_handler_zone = "EL1 East Perim Pl Zn (G.E18)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL1 East Perim Zn (G.E5) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL1 East Perim Zn (T.E31)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL1 NNE Perim Zn (T.NNE32)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL1 T_E31" (specified by input)
! → air_handler_zone = "EL1 East Perim At Zn (T.E44)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL1 East Perim Zn (T.E31) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL1 SSW Perim Zn (G.SSW7)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL1 West Perim Zn (G.W8)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL1 G_SSW7" (specified by input)
! → air_handler_zone = "EL1 SSW Perim Pl Zn (G.SSW20)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL1 SSW Perim Zn (G.SSW7) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL1 SSW Perim Zn (T.SSW33)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL1 West Perim Zn (T.W34)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL1 T_SSW33" (specified by input)
! → air_handler_zone = "EL1 SSW Perim At Zn (T.SSW46)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL1 SSW Perim Zn (T.SSW33) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL1 West Perim Zn (G.W9)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL1 West Perim Zn (G.W10)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL1 G_W9" (specified by input)
! → air_handler_zone = "EL1 West Perim Pl Zn (G.W22)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL1 West Perim Zn (G.W9) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL1 West Perim Zn (T.W35)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL1 West Perim Zn (T.W36)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL1 T_W35" (specified by input)
! → air_handler_zone = "EL1 West Perim At Zn (T.W48)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL1 West Perim Zn (T.W35) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL1 West Perim Zn (G.W11)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL1 NNW Perim Zn (G.NNW12)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL1 G_W11" (specified by input)
! → air_handler_zone = "EL1 West Perim Pl Zn (G.W24)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL1 West Perim Zn (G.W11) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL1 West Perim Zn (T.W37)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL1 NNW Perim Zn (T.NNW38)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL1 T_W37" (specified by input)
! → air_handler_zone = "EL1 West Perim At Zn (T.W50)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL1 West Perim Zn (T.W37) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL2 WSW Perim Zn (G.WSW1)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL2 South Perim Zn (G.S2)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL2 G_WSW1" (specified by input)
! → air_handler_zone = "EL2 WSW Perim Pl Zn (G.WSW14)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL2 WSW Perim Zn (G.WSW1) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL2 WSW Perim Zn (T.WSW27)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL2 South Perim Zn (T.S28)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL2 T_WSW27" (specified by input)
! → air_handler_zone = "EL2 WSW Perim At Zn (T.WSW40)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL2 WSW Perim Zn (T.WSW27) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL2 South Perim Zn (G.S3)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL2 South Perim Zn (G.S4)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL2 G_S3" (specified by input)
! → air_handler_zone = "EL2 South Perim Pl Zn (G.S16)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL2 South Perim Zn (G.S3) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL2 South Perim Zn (T.S29)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL2 South Perim Zn (T.S30)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL2 T_S29" (specified by input)
! → air_handler_zone = "EL2 South Perim At Zn (T.S42)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL2 South Perim Zn (T.S29) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL2 South Perim Zn (G.S5)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL2 ESE Perim Zn (G.ESE6)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL2 G_S5" (specified by input)
! → air_handler_zone = "EL2 South Perim Pl Zn (G.S18)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL2 South Perim Zn (G.S5) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL2 South Perim Zn (T.S31)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL2 ESE Perim Zn (T.ESE32)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL2 T_S31" (specified by input)
! → air_handler_zone = "EL2 South Perim At Zn (T.S44)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL2 South Perim Zn (T.S31) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL2 North Perim Zn (G.N11)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL2 ENE Perim Zn (G.ENE12)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL2 G_N11" (specified by input)
! → air_handler_zone = "EL2 North Perim Pl Zn (G.N24)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL2 North Perim Zn (G.N11) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL2 North Perim Zn (T.N37)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL2 ENE Perim Zn (T.ENE38)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL2 T_N37" (specified by input)
! → air_handler_zone = "EL2 North Perim At Zn (T.N50)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL2 North Perim Zn (T.N37) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL2 North Perim Zn (G.N9)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL2 North Perim Zn (G.N10)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL2 G_N9" (specified by input)
! → air_handler_zone = "EL2 North Perim Pl Zn (G.N22)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL2 North Perim Zn (G.N9) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL2 North Perim Zn (T.N35)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL2 North Perim Zn (T.N36)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL2 T_N35" (specified by input)
! → air_handler_zone = "EL2 North Perim At Zn (T.N48)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL2 North Perim Zn (T.N35) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL2 WNW Perim Zn (G.WNW7)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL2 North Perim Zn (G.N8)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL2 G_WNW7" (specified by input)
! → air_handler_zone = "EL2 WNW Perim Pl Zn (G.WNW20)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL2 WNW Perim Zn (G.WNW7) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! END TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! INSERT TEMPLATE "zoneloads/MFm_ductonly.imf"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/zoneloads/MFm_ductonly.imf"
! → zone_name = "EL2 WNW Perim Zn (T.WNW33)" (specified by input)
! → zone_area = 94.53813350400002 (specified by input)
! → slave_zone = "EL2 North Perim Zn (T.N34)" (specified by input)
! → number_of_stories = 1 (specified by input)
! → system_name = "DXFG EL2 T_WNW33" (specified by input)
! → air_handler_zone = "EL2 WNW Perim At Zn (T.WNW46)" (specified by input)
! → supply_leakage_frac = 0.075 (specified by input)
! → return_leakage_frac = 0.0675 (specified by input)
! → duct_r_value = 4.9 R-IP (specified by input)
!   imbalance_oa_frac = 1 (defaulted by interface)
!   use_dummy_return_plenum = true (defaulted by interface)
!   return_plenum_zone_name = nil (defaulted by interface)
!   ductless = false (defaulted by interface)
! Duct losses
Schedule:Compact,
    EL2 WNW Perim Zn (T.WNW33) Duct Loss Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    always_avail,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    activity_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117.28;                  !- Field 4

Schedule:Compact,
    dhw_setpt,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    48.888;                  !- Field 4

Schedule:Compact,
    BA_sink_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0043187134502924,      !- Field 4
    Until: 2:00,             !- Field 5
    0.0021593567251462,      !- Field 6
    Until: 3:00,             !- Field 7
    0.00154239766081871,     !- Field 8
    Until: 4:00,             !- Field 9
    0.00154239766081871,     !- Field 10
    Until: 5:00,             !- Field 11
    0.0021593567251462,      !- Field 12
    Until: 6:00,             !- Field 13
    0.00555263157894737,     !- Field 14
    Until: 7:00,             !- Field 15
    0.0129561403508772,      !- Field 16
    Until: 8:00,             !- Field 17
    0.019125730994152,       !- Field 18
    Until: 9:00,             !- Field 19
    0.020359649122807,       !- Field 20
    Until: 10:00,            !- Field 21
    0.019125730994152,       !- Field 22
    Until: 11:00,            !- Field 23
    0.0166578947368421,      !- Field 24
    Until: 12:00,            !- Field 25
    0.0154239766081871,      !- Field 26
    Until: 13:00,            !- Field 27
    0.0151154970760234,      !- Field 28
    Until: 14:00,            !- Field 29
    0.0138815789473684,      !- Field 30
    Until: 15:00,            !- Field 31
    0.0132646198830409,      !- Field 32
    Until: 16:00,            !- Field 33
    0.0126476608187135,      !- Field 34
    Until: 17:00,            !- Field 35
    0.0148070175438597,      !- Field 36
    Until: 18:00,            !- Field 37
    0.0200511695906433,      !- Field 38
    Until: 19:00,            !- Field 39
    0.0231359649122807,      !- Field 40
    Until: 20:00,            !- Field 41
    0.0212850877192982,      !- Field 42
    Until: 21:00,            !- Field 43
    0.0175833333333333,      !- Field 44
    Until: 22:00,            !- Field 45
    0.0148070175438597,      !- Field 46
    Until: 23:00,            !- Field 47
    0.0123391812865497,      !- Field 48
    Until: 24:00,            !- Field 49
    0.00832894736842105;     !- Field 50

Schedule:Compact,
    BA_shower_sch,           !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.00194740740740741,     !- Field 4
    Until: 2:00,             !- Field 5
    0.000885185185185185,    !- Field 6
    Until: 3:00,             !- Field 7
    0.000531111111111111,    !- Field 8
    Until: 4:00,             !- Field 9
    0.000885185185185185,    !- Field 10
    Until: 5:00,             !- Field 11
    0.00247851851851852,     !- Field 12
    Until: 6:00,             !- Field 13
    0.00920592592592592,     !- Field 14
    Until: 7:00,             !- Field 15
    0.0208903703703704,      !- Field 16
    Until: 8:00,             !- Field 17
    0.0207133333333333,      !- Field 18
    Until: 9:00,             !- Field 19
    0.0168185185185185,      !- Field 20
    Until: 10:00,            !- Field 21
    0.0131007407407407,      !- Field 22
    Until: 11:00,            !- Field 23
    0.0106222222222222,      !- Field 24
    Until: 12:00,            !- Field 25
    0.00832074074074074,     !- Field 26
    Until: 13:00,            !- Field 27
    0.00601925925925926,     !- Field 28
    Until: 14:00,            !- Field 29
    0.00513407407407407,     !- Field 30
    Until: 15:00,            !- Field 31
    0.00460296296296296,     !- Field 32
    Until: 16:00,            !- Field 33
    0.00442592592592593,     !- Field 34
    Until: 17:00,            !- Field 35
    0.00531111111111111,     !- Field 36
    Until: 18:00,            !- Field 37
    0.00690444444444444,     !- Field 38
    Until: 19:00,            !- Field 39
    0.00743555555555556,     !- Field 40
    Until: 20:00,            !- Field 41
    0.00743555555555556,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00743555555555556,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00725851851851852,     !- Field 46
    Until: 23:00,            !- Field 47
    0.00513407407407407,     !- Field 48
    Until: 24:00,            !- Field 49
    0.00371777777777778;     !- Field 50

Schedule:Compact,
    BA_bath_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.000181818181818182,    !- Field 4
    Until: 2:00,             !- Field 5
    9.09090909090909e-05,    !- Field 6
    Until: 3:00,             !- Field 7
    9.09090909090909e-05,    !- Field 8
    Until: 4:00,             !- Field 9
    9.09090909090909e-05,    !- Field 10
    Until: 5:00,             !- Field 11
    0.000181818181818182,    !- Field 12
    Until: 6:00,             !- Field 13
    0.000431818181818182,    !- Field 14
    Until: 7:00,             !- Field 15
    0.00104545454545455,     !- Field 16
    Until: 8:00,             !- Field 17
    0.00131818181818182,     !- Field 18
    Until: 9:00,             !- Field 19
    0.0015,                  !- Field 20
    Until: 10:00,            !- Field 21
    0.00131818181818182,     !- Field 22
    Until: 11:00,            !- Field 23
    0.00104545454545455,     !- Field 24
    Until: 12:00,            !- Field 25
    0.000795454545454545,    !- Field 26
    Until: 13:00,            !- Field 27
    0.000704545454545454,    !- Field 28
    Until: 14:00,            !- Field 29
    0.000522727272727273,    !- Field 30
    Until: 15:00,            !- Field 31
    0.000522727272727273,    !- Field 32
    Until: 16:00,            !- Field 33
    0.000522727272727273,    !- Field 34
    Until: 17:00,            !- Field 35
    0.000886363636363636,    !- Field 36
    Until: 18:00,            !- Field 37
    0.00104545454545455,     !- Field 38
    Until: 19:00,            !- Field 39
    0.00175,                 !- Field 40
    Until: 20:00,            !- Field 41
    0.00227272727272727,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00227272727272727,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00175,                 !- Field 46
    Until: 23:00,            !- Field 47
    0.0015,                  !- Field 48
    Until: 24:00,            !- Field 49
    0.000886363636363636;    !- Field 50

Schedule:Compact,
    DEER Res Nat Vent On Sch,!- Name
    On/Off,                  !- Schedule Type Limits Name
    Through:   4/30,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    1,                       !- Field 4
    Through:   9/30,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    Through:  12/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! INSERT TEMPLATE "Recirc Object.pxt"
! Path resolves to "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/Recirc Object.pxt"
! BEGIN TEMPLATE "C:/DEER-SWWH015/DEER-Prototypes-EnergyPlus/templates/energyplus/templates/Recirc Object.pxt"
! → recirc_schedule = "DH Load Profile Constant Flow Frac Schedule" (specified by input)
Schedule:Compact,
    always_off DH,           !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    DH dhw_setpt,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    57;                      !- Field 4

Schedule:Compact,
    DH Boiler Temp Setpoint, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    57;                      !- Field 4

Schedule:Compact,
    DH Fractional Sch-Water Fixture,  !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.011,                   !- Field 4
    Until: 2:00,             !- Field 5
    0.006,                   !- Field 6
    Until: 3:00,             !- Field 7
    0.004,                   !- Field 8
    Until: 4:00,             !- Field 9
    0.005,                   !- Field 10
    Until: 5:00,             !- Field 11
    0.008,                   !- Field 12
    Until: 6:00,             !- Field 13
    0.022,                   !- Field 14
    Until: 7:00,             !- Field 15
    0.05,                    !- Field 16
    Until: 8:00,             !- Field 17
    0.064,                   !- Field 18
    Until: 9:00,             !- Field 19
    0.07,                    !- Field 20
    Until: 10:00,            !- Field 21
    0.066,                   !- Field 22
    Until: 11:00,            !- Field 23
    0.058,                   !- Field 24
    Until: 12:00,            !- Field 25
    0.05,                    !- Field 26
    Until: 13:00,            !- Field 27
    0.045,                   !- Field 28
    Until: 14:00,            !- Field 29
    0.04,                    !- Field 30
    Until: 15:00,            !- Field 31
    0.037,                   !- Field 32
    Until: 16:00,            !- Field 33
    0.035,                   !- Field 34
    Until: 17:00,            !- Field 35
    0.04,                    !- Field 36
    Until: 18:00,            !- Field 37
    0.049,                   !- Field 38
    Until: 19:00,            !- Field 39
    0.059,                   !- Field 40
    Until: 20:00,            !- Field 41
    0.061,                   !- Field 42
    Until: 21:00,            !- Field 43
    0.056,                   !- Field 44
    Until: 22:00,            !- Field 45
    0.048,                   !- Field 46
    Until: 23:00,            !- Field 47
    0.036,                   !- Field 48
    Until: 24:00,            !- Field 49
    0.023;                   !- Field 50

Schedule:Compact,
    DH Load Profile Varying Flow Frac Schedule,  !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.00472,                 !- Field 4
    Until: 2:00,             !- Field 5
    0.00547,                 !- Field 6
    Until: 3:00,             !- Field 7
    0.00602,                 !- Field 8
    Until: 4:00,             !- Field 9
    0.00591,                 !- Field 10
    Until: 5:00,             !- Field 11
    0.00547,                 !- Field 12
    Until: 6:00,             !- Field 13
    0.00465,                 !- Field 14
    Until: 7:00,             !- Field 15
    0.00412,                 !- Field 16
    Until: 8:00,             !- Field 17
    0.00363,                 !- Field 18
    Until: 9:00,             !- Field 19
    0.00311,                 !- Field 20
    Until: 10:00,            !- Field 21
    0.00301,                 !- Field 22
    Until: 11:00,            !- Field 23
    0.00283,                 !- Field 24
    Until: 12:00,            !- Field 25
    0.00269,                 !- Field 26
    Until: 13:00,            !- Field 27
    0.00256,                 !- Field 28
    Until: 14:00,            !- Field 29
    0.00251,                 !- Field 30
    Until: 15:00,            !- Field 31
    0.00231,                 !- Field 32
    Until: 16:00,            !- Field 33
    0.00229,                 !- Field 34
    Until: 17:00,            !- Field 35
    0.00236,                 !- Field 36
    Until: 18:00,            !- Field 37
    0.00246,                 !- Field 38
    Until: 19:00,            !- Field 39
    0.00256,                 !- Field 40
    Until: 20:00,            !- Field 41
    0.00276,                 !- Field 42
    Until: 21:00,            !- Field 43
    0.00314,                 !- Field 44
    Until: 22:00,            !- Field 45
    0.00353,                 !- Field 46
    Until: 23:00,            !- Field 47
    0.00377,                 !- Field 48
    Until: 24:00,            !- Field 49
    0.00412;                 !- Field 50

Schedule:Compact,
    DH Load Profile Load Schedule,  !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Ambient Air Velocity,    !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    2.38;                    !- Field 4

Schedule:Compact,
    Ambient Varying Zone Temperature ,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    16.8,                    !- Field 4
    Until: 2:00,             !- Field 5
    16.2,                    !- Field 6
    Until: 3:00,             !- Field 7
    15.7,                    !- Field 8
    Until: 4:00,             !- Field 9
    15.1,                    !- Field 10
    Until: 5:00,             !- Field 11
    14.6,                    !- Field 12
    Until: 6:00,             !- Field 13
    14,                      !- Field 14
    Until: 7:00,             !- Field 15
    15.1,                    !- Field 16
    Until: 8:00,             !- Field 17
    18.4,                    !- Field 18
    Until: 9:00,             !- Field 19
    22.3,                    !- Field 20
    Until: 10:00,            !- Field 21
    23.1,                    !- Field 22
    Until: 11:00,            !- Field 23
    24.6,                    !- Field 24
    Until: 12:00,            !- Field 25
    25.8,                    !- Field 26
    Until: 13:00,            !- Field 27
    26.9,                    !- Field 28
    Until: 14:00,            !- Field 29
    27.4,                    !- Field 30
    Until: 15:00,            !- Field 31
    28.9,                    !- Field 32
    Until: 16:00,            !- Field 33
    29.1,                    !- Field 34
    Until: 17:00,            !- Field 35
    28.5,                    !- Field 36
    Until: 18:00,            !- Field 37
    27.6,                    !- Field 38
    Until: 19:00,            !- Field 39
    26.5,                    !- Field 40
    Until: 20:00,            !- Field 41
    25.1,                    !- Field 42
    Until: 21:00,            !- Field 43
    22.3,                    !- Field 44
    Until: 22:00,            !- Field 45
    19.6,                    !- Field 46
    Until: 23:00,            !- Field 47
    18.4,                    !- Field 48
    Until: 24:00,            !- Field 49
    17.3;                    !- Field 50

Schedule:Compact,
    Ambient Temperature Constant,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    41;                      !- Field 4

Schedule:Compact,
    DH Load Profile Constant Flow Frac Schedule,  !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.044;                   !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,       !- Name
    Temperature,             !- Schedule Type Limits Name
    48.888;                  !- Hourly Value

Schedule:Constant,
    DWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,    !- Name
    Temperature,             !- Schedule Type Limits Name
    57;                      !- Hourly Value

Schedule:Constant,
    DHSupplySetpoint,        !- Name
    Temperature,             !- Schedule Type Limits Name
    57;                      !- Hourly Value

Schedule:Constant,
    DH Supply Inlet Node Setpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    40;                      !- Hourly Value

Schedule:Constant,
    DH Bypass Mass Flow Setpoint,  !- Name
    any number,              !- Schedule Type Limits Name
    0.002;                   !- Hourly Value

Schedule:Constant,
    DH Bath Out Mass Flow Setpoint,  !- Name
    any number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    DH HX Mass Flow Rate,    !- Name
    any number,              !- Schedule Type Limits Name
    10;                      !- Hourly Value

Schedule:Constant,
    DH HX Low Temp temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    48;                      !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    DXFG EL1 G_SSE1 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL1 T_SSE27 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL1 G_E3 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL1 T_E29 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL1 G_E5 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL1 T_E31 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL1 G_SSW7 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL1 T_SSW33 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL1 G_W9 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL1 T_W35 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL1 G_W11 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL1 T_W37 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL2 G_WSW1 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL2 T_WSW27 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL2 G_S3 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL2 T_S29 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL2 G_S5 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL2 T_S31 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL2 G_N11 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL2 T_N37 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL2 G_N9 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL2 T_N35 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL2 G_WNW7 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    DXFG EL2 T_WNW33 Plenum Material,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    Stucco 1in (SC01),       !- Name
    Rough,                   !- Roughness
    0.0252984,               !- Thickness {m}
    0.720714822,             !- Conductivity {W/m-K}
    1858.146,                !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    GypBd 1/2in (GP01),      !- Name
    Rough,                   !- Roughness
    0.0128016,               !- Thickness {m}
    0.160158849,             !- Conductivity {W/m-K}
    800.925,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    Blt-Up Roof 3/8in (BR01),!- Name
    Rough,                   !- Roughness
    0.0094488,               !- Thickness {m}
    0.1624073,               !- Conductivity {W/m-K}
    1121.295,                !- Density {kg/m3}
    1465.38;                 !- Specific Heat {J/kg-K}

Material,
    Plywd 5/8in (PW04),      !- Name
    Rough,                   !- Roughness
    0.0158496,               !- Thickness {m}
    0.1153628,               !- Conductivity {W/m-K}
    544.629,                 !- Density {kg/m3}
    1214.172;                !- Specific Heat {J/kg-K}

Material,
    Plywd 1in (PW06),        !- Name
    Rough,                   !- Roughness
    0.0252984,               !- Thickness {m}
    0.1153628,               !- Conductivity {W/m-K}
    544.629,                 !- Density {kg/m3}
    1214.172;                !- Specific Heat {J/kg-K}

Material,
    GypBd 5/8in (GP02),      !- Name
    Rough,                   !- Roughness
    0.0158496,               !- Thickness {m}
    0.160158849,             !- Conductivity {W/m-K}
    800.925,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    Light Soil Damp 12in,    !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    0.864788603,             !- Conductivity {W/m-K}
    1601.85,                 !- Density {kg/m3}
    1046.7;                  !- Specific Heat {J/kg-K}

Material,
    Light Soil Damp 2in,     !- Name
    Rough,                   !- Roughness
    0.0508,                  !- Thickness {m}
    0.864788603,             !- Conductivity {W/m-K}
    1601.85,                 !- Density {kg/m3}
    1046.7;                  !- Specific Heat {J/kg-K}

Material,
    Conc HW 140lb 6in (HF-C13),  !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    1.729577206,             !- Conductivity {W/m-K}
    2242.59,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    Conc HW 140lb 4in (HF-C5),  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577206,             !- Conductivity {W/m-K}
    2242.59,                 !- Density {kg/m3}
    837.36;                  !- Specific Heat {J/kg-K}

Material,
    syn_stucco,              !- Name
    MediumSmooth,            !- Roughness
    0.3048E-02,              !- Thickness {m}
    8.65E-02,                !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

Material,
    OSB_7/16in,              !- Name
    MediumSmooth,            !- Roughness
    0.0111125,               !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

!Name
Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0940184,               !- Conductivity {W/m-K}
    685.008,                 !- Density {kg/m3}
    1172.332;                !- Specific Heat {J/kg-K}

!Name
Material,
    wall_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.137,                   !- Thickness {m}
    0.057165,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

!Name
Material,
    ceil_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.195,                   !- Thickness {m}
    0.0617176,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

!Name
Material,
    ceil_insul_layer,        !- Name
    Rough,                   !- Roughness
    1.0e-06,                 !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

!Name
Material,
    floor_consol_layer,      !- Name
    Rough,                   !- Roughness
    0.122,                   !- Thickness {m}
    0.0617176,               !- Conductivity {W/m-K}
    55.074,                  !- Density {kg/m3}
    916.9311;                !- Specific Heat {J/kg-K}

Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    6.01314018580031E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wall Cavity Effective Insulation,  !- Name
    VeryRough,               !- Roughness
    0.01,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    8.17,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    PipeInsulation,          !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    CopperPipe,              !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    Pipe Steel,              !- Name
    Smooth,                  !- Roughness
    3.00E-03,                !- Thickness {m}
    45.31,                   !- Conductivity {W/m-K}
    7833.0,                  !- Density {kg/m3}
    500.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    0.029999999944,          !- Thickness {m}
    0.039999999942,          !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    836.0;                   !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    EL1 EWall Cons Mat 2 (0.98),  !- Name
    Rough,                   !- Roughness
    0.172535211;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 EWall R-val Material,!- Name
    Rough,                   !- Roughness
    2.315316901;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 Roof Cons Mat 4 (0.25),  !- Name
    Rough,                   !- Roughness
    0.044014085;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 IWall Cons Mat 2 (0.91),  !- Name
    Rough,                   !- Roughness
    0.160211268;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 AFlr R-val Material, !- Name
    Rough,                   !- Roughness
    3.670774648;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 UFMat (G.SSE1.U2.M1),!- Name
    Rough,                   !- Roughness
    5.394366197;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 UFMat (G.E2.U3.M1),  !- Name
    Rough,                   !- Roughness
    15.95176056;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 UFMat (G.NNE6.U7.M1),!- Name
    Rough,                   !- Roughness
    3.886091549;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 UFMat (G.C13.U14.M1),!- Name
    Rough,                   !- Roughness
    24.39771127;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Bldg Paper Felt (BP01),  !- Name
    Rough,                   !- Roughness
    0.01056338;              !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Carpet & Fiber Pad (CP01),  !- Name
    Rough,                   !- Roughness
    0.366197183;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Dbl Lyr Unins Mtl Door,  !- Name
    Rough,                   !- Roughness
    0.214702851;             !- Thermal Resistance {m2-K/W}

Material:NoMass,
    EL1 Ceilg,               !- Name
    Rough,                   !- Roughness
    0.364505876;             !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

!Name
!U-Factor {W/m2-K}
!Solar Heat Gain Coefficient
!Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    Glass,                   !- Name
    3.747870528109029,       !- U-Factor {W/m2-K}
    0.52,                    !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL1 G_SSE1 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL1 G_SSE1 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL1 T_SSE27 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL1 T_SSE27 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL1 G_E3 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL1 G_E3 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL1 T_E29 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL1 T_E29 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL1 G_E5 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL1 G_E5 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL1 T_E31 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL1 T_E31 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL1 G_SSW7 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL1 G_SSW7 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL1 T_SSW33 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL1 T_SSW33 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL1 G_W9 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL1 G_W9 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL1 T_W35 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL1 T_W35 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL1 G_W11 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL1 G_W11 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL1 T_W37 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL1 T_W37 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL2 G_WSW1 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL2 G_WSW1 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL2 T_WSW27 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL2 T_WSW27 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL2 G_S3 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL2 G_S3 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL2 T_S29 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL2 T_S29 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL2 G_S5 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL2 G_S5 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL2 T_S31 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL2 T_S31 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL2 G_N11 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL2 G_N11 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL2 T_N37 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL2 T_N37 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL2 G_N9 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL2 G_N9 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL2 T_N35 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL2 T_N35 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL2 G_WNW7 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL2 G_WNW7 Plenum Material;  !- Layer 2

! Dummy return plenum zone
! - Name
! - Layer 2
Construction,
    DXFG EL2 T_WNW33 Plenum Construction,  !- Name
    Wall Cavity Effective Insulation,  !- Outside Layer
    DXFG EL2 T_WNW33 Plenum Material;  !- Layer 2

Construction,
    Exterior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    EL1 EWall Construction,  !- Name
    syn_stucco,              !- Outside Layer
    sheathing_consol_layer,  !- Layer 2
    OSB_7/16in,              !- Layer 3
    wall_consol_layer,       !- Layer 4
    Drywall_1/2in;           !- Layer 5

Construction,
    EL1 Roof Construction,   !- Name
    Blt-Up Roof 3/8in (BR01),!- Outside Layer
    Bldg Paper Felt (BP01),  !- Layer 2
    Plywd 5/8in (PW04),      !- Layer 3
    EL1 Roof Cons Mat 4 (0.25);  !- Layer 4

Construction,
    EL1 IWall Construction,  !- Name
    GypBd 1/2in (GP01),      !- Outside Layer
    EL1 IWall Cons Mat 2 (0.91),  !- Layer 2
    GypBd 1/2in (GP01);      !- Layer 3

Construction,
    EL1 IWall Construction-mirror,  !- Name
    GypBd 1/2in (GP01),      !- Outside Layer
    EL1 IWall Cons Mat 2 (0.91),  !- Layer 2
    GypBd 1/2in (GP01);      !- Layer 3

Construction,
    EL1 IFlr Construction,   !- Name
    Plywd 1in (PW06),        !- Outside Layer
    Carpet & Fiber Pad (CP01);  !- Layer 2

Construction,
    EL1 IFlr Construction-mirror,  !- Name
    Carpet & Fiber Pad (CP01),  !- Outside Layer
    Plywd 1in (PW06);        !- Layer 2

Construction,
    EL1 AFlr Construction,   !- Name
    ceil_insul_layer,        !- Outside Layer
    ceil_consol_layer,       !- Layer 2
    Drywall_1/2in;           !- Layer 3

Construction,
    EL1 AFlr Construction-mirror,  !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer,       !- Layer 2
    ceil_insul_layer;        !- Layer 3

Construction,
    EL1 UFCons (G.E2.U3)-backup,  !- Name
    EL1 UFMat (G.E2.U3.M1),  !- Outside Layer
    Light Soil Damp 12in,    !- Layer 2
    Conc HW 140lb 6in (HF-C13),  !- Layer 3
    Carpet & Fiber Pad (CP01);  !- Layer 4

Construction,
    EL1 UFCons (G.E2.U3),    !- Name
    floor_consol_layer,      !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    Carpet_n_pad;            !- Layer 3

Construction,
    EL1 UFCons (G.C13.U14),  !- Name
    EL1 UFMat (G.C13.U14.M1),!- Outside Layer
    Light Soil Damp 12in,    !- Layer 2
    Conc HW 140lb 6in (HF-C13),  !- Layer 3
    Carpet & Fiber Pad (CP01);  !- Layer 4

Construction,
    Dbl Lyr Unins Mtl Door,  !- Name
    Dbl Lyr Unins Mtl Door;  !- Outside Layer

Construction,
    EL1 Ceilg Construction,  !- Name
    ceil_consol_layer,       !- Outside Layer
    Drywall_1/2in;           !- Layer 2

Construction,
    EL1 AFlr Construction-backup,  !- Name
    EL1 Roof Cons Mat 4 (0.25),  !- Outside Layer
    EL1 AFlr R-val Material, !- Layer 2
    GypBd 5/8in (GP02);      !- Layer 3

Construction,
    EL1 Ceilg Construction-mirror,  !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;       !- Layer 2

Construction,
    window_w_blinds,         !- Name
    Glass,                   !- Outside Layer
    int_blind;               !- Layer 2

Construction,
    Exterior Floor Cons,     !- Name
    Light Soil Damp 2in,     !- Outside Layer
    Conc HW 140lb 4in (HF-C5),  !- Layer 2
    Carpet_n_pad;            !- Layer 3

Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    Pipe Steel;              !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL1 G_E3 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL1 T_E29 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL1 G_E5 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL1 T_E31 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL1 G_W9 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL1 T_W35 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL1 G_W11 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL1 T_W37 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL2 G_S3 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL2 T_S29 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL2 G_S5 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL2 T_S31 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL2 G_N11 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL2 T_N37 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL2 G_N9 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL2 T_N35 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL2 G_WNW7 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    DXFG EL2 T_WNW33 Dummy Return Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.0,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    EL1 Core At Zn (T.C52),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 Core Pl Zn (G.C26),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 Core Zn (G.C13),     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 Core Zn (T.C39),     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim At Zn (T.E41),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim At Zn (T.E42),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim At Zn (T.E43),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim At Zn (T.E44),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Pl Zn (G.E15),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Pl Zn (G.E16),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Pl Zn (G.E17),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Pl Zn (G.E18),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (G.E2),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (G.E3),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (G.E4),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (G.E5),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (T.E28),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (T.E29),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (T.E30),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 East Perim Zn (T.E31),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNE Perim At Zn (T.NNE45),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNE Perim Pl Zn (G.NNE19),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNE Perim Zn (G.NNE6),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNE Perim Zn (T.NNE32),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNW Perim At Zn (T.NNW51),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNW Perim Pl Zn (G.NNW25),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNW Perim Zn (G.NNW12),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 NNW Perim Zn (T.NNW38),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSE Perim At Zn (T.SSE40),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSE Perim Pl Zn (G.SSE14),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSE Perim Zn (G.SSE1),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSE Perim Zn (T.SSE27),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSW Perim At Zn (T.SSW46),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSW Perim Pl Zn (G.SSW20),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSW Perim Zn (G.SSW7),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 SSW Perim Zn (T.SSW33),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim At Zn (T.W47),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim At Zn (T.W48),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim At Zn (T.W49),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim At Zn (T.W50),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Pl Zn (G.W21),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Pl Zn (G.W22),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Pl Zn (G.W23),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Pl Zn (G.W24),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (G.W10),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (G.W11),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (G.W8),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (G.W9),!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (T.W34),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (T.W35),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (T.W36),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL1 West Perim Zn (T.W37),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 Core At Zn (T.C52),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 Core Pl Zn (G.C26),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 Core Zn (G.C13),     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 Core Zn (T.C39),     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ENE Perim At Zn (T.ENE51),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ENE Perim Pl Zn (G.ENE25),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ENE Perim Zn (G.ENE12),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ENE Perim Zn (T.ENE38),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ESE Perim At Zn (T.ESE45),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ESE Perim Pl Zn (G.ESE19),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ESE Perim Zn (G.ESE6),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 ESE Perim Zn (T.ESE32),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim At Zn (T.N47),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim At Zn (T.N48),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim At Zn (T.N49),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim At Zn (T.N50),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Pl Zn (G.N21),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Pl Zn (G.N22),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Pl Zn (G.N23),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Pl Zn (G.N24),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (G.N10),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (G.N11),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (G.N8),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (G.N9),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (T.N34),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (T.N35),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (T.N36),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 North Perim Zn (T.N37),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim At Zn (T.S41),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim At Zn (T.S42),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim At Zn (T.S43),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim At Zn (T.S44),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Pl Zn (G.S15),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Pl Zn (G.S16),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Pl Zn (G.S17),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Pl Zn (G.S18),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (G.S2),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (G.S3),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (G.S4),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (G.S5),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (T.S28),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (T.S29),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (T.S30),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 South Perim Zn (T.S31),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WNW Perim At Zn (T.WNW46),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WNW Perim Pl Zn (G.WNW20),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WNW Perim Zn (G.WNW7),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WNW Perim Zn (T.WNW33),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WSW Perim At Zn (T.WSW40),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WSW Perim Pl Zn (G.WSW14),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WSW Perim Zn (G.WSW1),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EL2 WSW Perim Zn (T.WSW27),  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Living Area,             !- Name
    EL1 SSE Perim Zn (G.SSE1),  !- Zone 1 Name
    EL1 East Perim Zn (G.E3),!- Zone 2 Name
    EL1 East Perim Zn (G.E5),!- Zone 3 Name
    EL1 SSW Perim Zn (G.SSW7),  !- Zone 4 Name
    EL1 West Perim Zn (G.W9),!- Zone 5 Name
    EL1 West Perim Zn (G.W11),  !- Zone 6 Name
    EL1 SSE Perim Zn (T.SSE27),  !- Zone 7 Name
    EL1 East Perim Zn (T.E29),  !- Zone 8 Name
    EL1 East Perim Zn (T.E31),  !- Zone 9 Name
    EL1 SSW Perim Zn (T.SSW33),  !- Zone 10 Name
    EL1 West Perim Zn (T.W35),  !- Zone 11 Name
    EL1 West Perim Zn (T.W37),  !- Zone 12 Name
    EL2 WSW Perim Zn (G.WSW1),  !- Zone 13 Name
    EL2 South Perim Zn (G.S3),  !- Zone 14 Name
    EL2 South Perim Zn (G.S5),  !- Zone 15 Name
    EL2 WNW Perim Zn (G.WNW7),  !- Zone 16 Name
    EL2 North Perim Zn (G.N9),  !- Zone 17 Name
    EL2 North Perim Zn (G.N11),  !- Zone 18 Name
    EL2 WSW Perim Zn (T.WSW27),  !- Zone 19 Name
    EL2 South Perim Zn (T.S29),  !- Zone 20 Name
    EL2 South Perim Zn (T.S31),  !- Zone 21 Name
    EL2 WNW Perim Zn (T.WNW33),  !- Zone 22 Name
    EL2 North Perim Zn (T.N35),  !- Zone 23 Name
    EL2 North Perim Zn (T.N37);  !- Zone 24 Name

ZoneList,
    Bedrooms,                !- Name
    EL1 East Perim Zn (G.E2),!- Zone 1 Name
    EL1 East Perim Zn (G.E4),!- Zone 2 Name
    EL1 NNE Perim Zn (G.NNE6),  !- Zone 3 Name
    EL1 West Perim Zn (G.W8),!- Zone 4 Name
    EL1 West Perim Zn (G.W10),  !- Zone 5 Name
    EL1 NNW Perim Zn (G.NNW12),  !- Zone 6 Name
    EL1 East Perim Zn (T.E28),  !- Zone 7 Name
    EL1 East Perim Zn (T.E30),  !- Zone 8 Name
    EL1 NNE Perim Zn (T.NNE32),  !- Zone 9 Name
    EL1 West Perim Zn (T.W34),  !- Zone 10 Name
    EL1 West Perim Zn (T.W36),  !- Zone 11 Name
    EL1 NNW Perim Zn (T.NNW38),  !- Zone 12 Name
    EL2 South Perim Zn (G.S2),  !- Zone 13 Name
    EL2 South Perim Zn (G.S4),  !- Zone 14 Name
    EL2 ESE Perim Zn (G.ESE6),  !- Zone 15 Name
    EL2 North Perim Zn (G.N8),  !- Zone 16 Name
    EL2 North Perim Zn (G.N10),  !- Zone 17 Name
    EL2 ENE Perim Zn (G.ENE12),  !- Zone 18 Name
    EL2 South Perim Zn (T.S28),  !- Zone 19 Name
    EL2 South Perim Zn (T.S30),  !- Zone 20 Name
    EL2 ESE Perim Zn (T.ESE32),  !- Zone 21 Name
    EL2 North Perim Zn (T.N34),  !- Zone 22 Name
    EL2 North Perim Zn (T.N36),  !- Zone 23 Name
    EL2 ENE Perim Zn (T.ENE38);  !- Zone 24 Name

ZoneList,
    Corridor,                !- Name
    EL1 Core Zn (G.C13),     !- Zone 1 Name
    EL1 Core Zn (T.C39),     !- Zone 2 Name
    EL2 Core Zn (G.C13),     !- Zone 3 Name
    EL2 Core Zn (T.C39);     !- Zone 4 Name

ZoneList,
    Plenum,                  !- Name
    EL1 Core At Zn (T.C52),  !- Zone 1 Name
    EL1 Core Pl Zn (G.C26),  !- Zone 2 Name
    EL1 East Perim At Zn (T.E41),  !- Zone 3 Name
    EL1 East Perim At Zn (T.E42),  !- Zone 4 Name
    EL1 East Perim At Zn (T.E43),  !- Zone 5 Name
    EL1 East Perim At Zn (T.E44),  !- Zone 6 Name
    EL1 East Perim Pl Zn (G.E15),  !- Zone 7 Name
    EL1 East Perim Pl Zn (G.E16),  !- Zone 8 Name
    EL1 East Perim Pl Zn (G.E17),  !- Zone 9 Name
    EL1 East Perim Pl Zn (G.E18),  !- Zone 10 Name
    EL1 NNE Perim At Zn (T.NNE45),  !- Zone 11 Name
    EL1 NNE Perim Pl Zn (G.NNE19),  !- Zone 12 Name
    EL1 NNW Perim At Zn (T.NNW51),  !- Zone 13 Name
    EL1 NNW Perim Pl Zn (G.NNW25),  !- Zone 14 Name
    EL1 SSE Perim At Zn (T.SSE40),  !- Zone 15 Name
    EL1 SSE Perim Pl Zn (G.SSE14),  !- Zone 16 Name
    EL1 SSW Perim At Zn (T.SSW46),  !- Zone 17 Name
    EL1 SSW Perim Pl Zn (G.SSW20),  !- Zone 18 Name
    EL1 West Perim At Zn (T.W47),  !- Zone 19 Name
    EL1 West Perim At Zn (T.W48),  !- Zone 20 Name
    EL1 West Perim At Zn (T.W49),  !- Zone 21 Name
    EL1 West Perim At Zn (T.W50),  !- Zone 22 Name
    EL1 West Perim Pl Zn (G.W21),  !- Zone 23 Name
    EL1 West Perim Pl Zn (G.W22),  !- Zone 24 Name
    EL1 West Perim Pl Zn (G.W23),  !- Zone 25 Name
    EL1 West Perim Pl Zn (G.W24),  !- Zone 26 Name
    EL2 Core At Zn (T.C52),  !- Zone 27 Name
    EL2 Core Pl Zn (G.C26),  !- Zone 28 Name
    EL2 ENE Perim At Zn (T.ENE51),  !- Zone 29 Name
    EL2 ENE Perim Pl Zn (G.ENE25),  !- Zone 30 Name
    EL2 ESE Perim At Zn (T.ESE45),  !- Zone 31 Name
    EL2 ESE Perim Pl Zn (G.ESE19),  !- Zone 32 Name
    EL2 North Perim At Zn (T.N47),  !- Zone 33 Name
    EL2 North Perim At Zn (T.N48),  !- Zone 34 Name
    EL2 North Perim At Zn (T.N49),  !- Zone 35 Name
    EL2 North Perim At Zn (T.N50),  !- Zone 36 Name
    EL2 North Perim Pl Zn (G.N21),  !- Zone 37 Name
    EL2 North Perim Pl Zn (G.N22),  !- Zone 38 Name
    EL2 North Perim Pl Zn (G.N23),  !- Zone 39 Name
    EL2 North Perim Pl Zn (G.N24),  !- Zone 40 Name
    EL2 South Perim At Zn (T.S41),  !- Zone 41 Name
    EL2 South Perim At Zn (T.S42),  !- Zone 42 Name
    EL2 South Perim At Zn (T.S43),  !- Zone 43 Name
    EL2 South Perim At Zn (T.S44),  !- Zone 44 Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone 45 Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone 46 Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone 47 Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone 48 Name
    EL2 WNW Perim At Zn (T.WNW46),  !- Zone 49 Name
    EL2 WNW Perim Pl Zn (G.WNW20),  !- Zone 50 Name
    EL2 WSW Perim At Zn (T.WSW40),  !- Zone 51 Name
    EL2 WSW Perim Pl Zn (G.WSW14);  !- Zone 52 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    DXFG EL1 G_SSE1 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL1 G_SSE1 Plenum Construction,  !- Construction Name
    DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_SSE1 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL1 G_SSE1 Plenum Construction,  !- Construction Name
    DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_SSE1 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_SSE1 Plenum Construction,  !- Construction Name
    DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_SSE1 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_SSE1 Plenum Construction,  !- Construction Name
    DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_SSE1 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_SSE1 Plenum Construction,  !- Construction Name
    DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_SSE1 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_SSE1 Plenum Construction,  !- Construction Name
    DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_SSE27 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL1 T_SSE27 Plenum Construction,  !- Construction Name
    DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_SSE27 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL1 T_SSE27 Plenum Construction,  !- Construction Name
    DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_SSE27 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_SSE27 Plenum Construction,  !- Construction Name
    DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_SSE27 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_SSE27 Plenum Construction,  !- Construction Name
    DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_SSE27 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_SSE27 Plenum Construction,  !- Construction Name
    DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_SSE27 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_SSE27 Plenum Construction,  !- Construction Name
    DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_E3 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL1 G_E3 Plenum Construction,  !- Construction Name
    DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_E3 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL1 G_E3 Plenum Construction,  !- Construction Name
    DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_E3 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_E3 Plenum Construction,  !- Construction Name
    DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_E3 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_E3 Plenum Construction,  !- Construction Name
    DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_E3 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_E3 Plenum Construction,  !- Construction Name
    DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_E3 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_E3 Plenum Construction,  !- Construction Name
    DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_E29 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL1 T_E29 Plenum Construction,  !- Construction Name
    DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_E29 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL1 T_E29 Plenum Construction,  !- Construction Name
    DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_E29 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_E29 Plenum Construction,  !- Construction Name
    DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_E29 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_E29 Plenum Construction,  !- Construction Name
    DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_E29 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_E29 Plenum Construction,  !- Construction Name
    DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_E29 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_E29 Plenum Construction,  !- Construction Name
    DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_E5 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL1 G_E5 Plenum Construction,  !- Construction Name
    DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_E5 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL1 G_E5 Plenum Construction,  !- Construction Name
    DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_E5 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_E5 Plenum Construction,  !- Construction Name
    DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_E5 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_E5 Plenum Construction,  !- Construction Name
    DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_E5 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_E5 Plenum Construction,  !- Construction Name
    DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_E5 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_E5 Plenum Construction,  !- Construction Name
    DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_E31 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL1 T_E31 Plenum Construction,  !- Construction Name
    DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_E31 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL1 T_E31 Plenum Construction,  !- Construction Name
    DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_E31 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_E31 Plenum Construction,  !- Construction Name
    DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_E31 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_E31 Plenum Construction,  !- Construction Name
    DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_E31 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_E31 Plenum Construction,  !- Construction Name
    DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_E31 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_E31 Plenum Construction,  !- Construction Name
    DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_SSW7 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL1 G_SSW7 Plenum Construction,  !- Construction Name
    DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_SSW7 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL1 G_SSW7 Plenum Construction,  !- Construction Name
    DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_SSW7 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_SSW7 Plenum Construction,  !- Construction Name
    DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_SSW7 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_SSW7 Plenum Construction,  !- Construction Name
    DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_SSW7 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_SSW7 Plenum Construction,  !- Construction Name
    DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_SSW7 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_SSW7 Plenum Construction,  !- Construction Name
    DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_SSW33 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL1 T_SSW33 Plenum Construction,  !- Construction Name
    DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_SSW33 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL1 T_SSW33 Plenum Construction,  !- Construction Name
    DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_SSW33 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_SSW33 Plenum Construction,  !- Construction Name
    DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_SSW33 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_SSW33 Plenum Construction,  !- Construction Name
    DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_SSW33 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_SSW33 Plenum Construction,  !- Construction Name
    DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_SSW33 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_SSW33 Plenum Construction,  !- Construction Name
    DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_W9 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL1 G_W9 Plenum Construction,  !- Construction Name
    DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_W9 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL1 G_W9 Plenum Construction,  !- Construction Name
    DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_W9 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_W9 Plenum Construction,  !- Construction Name
    DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_W9 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_W9 Plenum Construction,  !- Construction Name
    DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_W9 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_W9 Plenum Construction,  !- Construction Name
    DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_W9 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_W9 Plenum Construction,  !- Construction Name
    DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_W35 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL1 T_W35 Plenum Construction,  !- Construction Name
    DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_W35 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL1 T_W35 Plenum Construction,  !- Construction Name
    DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_W35 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_W35 Plenum Construction,  !- Construction Name
    DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_W35 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_W35 Plenum Construction,  !- Construction Name
    DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_W35 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_W35 Plenum Construction,  !- Construction Name
    DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_W35 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_W35 Plenum Construction,  !- Construction Name
    DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_W11 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL1 G_W11 Plenum Construction,  !- Construction Name
    DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_W11 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL1 G_W11 Plenum Construction,  !- Construction Name
    DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_W11 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_W11 Plenum Construction,  !- Construction Name
    DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_W11 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_W11 Plenum Construction,  !- Construction Name
    DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_W11 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_W11 Plenum Construction,  !- Construction Name
    DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 G_W11 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 G_W11 Plenum Construction,  !- Construction Name
    DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_W37 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL1 T_W37 Plenum Construction,  !- Construction Name
    DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_W37 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL1 T_W37 Plenum Construction,  !- Construction Name
    DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_W37 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_W37 Plenum Construction,  !- Construction Name
    DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_W37 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_W37 Plenum Construction,  !- Construction Name
    DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_W37 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_W37 Plenum Construction,  !- Construction Name
    DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL1 T_W37 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL1 T_W37 Plenum Construction,  !- Construction Name
    DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_WSW1 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL2 G_WSW1 Plenum Construction,  !- Construction Name
    DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_WSW1 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL2 G_WSW1 Plenum Construction,  !- Construction Name
    DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_WSW1 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_WSW1 Plenum Construction,  !- Construction Name
    DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_WSW1 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_WSW1 Plenum Construction,  !- Construction Name
    DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_WSW1 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_WSW1 Plenum Construction,  !- Construction Name
    DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_WSW1 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_WSW1 Plenum Construction,  !- Construction Name
    DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_WSW27 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL2 T_WSW27 Plenum Construction,  !- Construction Name
    DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_WSW27 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL2 T_WSW27 Plenum Construction,  !- Construction Name
    DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_WSW27 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_WSW27 Plenum Construction,  !- Construction Name
    DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_WSW27 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_WSW27 Plenum Construction,  !- Construction Name
    DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_WSW27 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_WSW27 Plenum Construction,  !- Construction Name
    DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_WSW27 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_WSW27 Plenum Construction,  !- Construction Name
    DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_S3 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL2 G_S3 Plenum Construction,  !- Construction Name
    DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_S3 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL2 G_S3 Plenum Construction,  !- Construction Name
    DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_S3 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_S3 Plenum Construction,  !- Construction Name
    DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_S3 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_S3 Plenum Construction,  !- Construction Name
    DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_S3 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_S3 Plenum Construction,  !- Construction Name
    DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_S3 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_S3 Plenum Construction,  !- Construction Name
    DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_S29 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL2 T_S29 Plenum Construction,  !- Construction Name
    DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_S29 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL2 T_S29 Plenum Construction,  !- Construction Name
    DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_S29 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_S29 Plenum Construction,  !- Construction Name
    DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_S29 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_S29 Plenum Construction,  !- Construction Name
    DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_S29 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_S29 Plenum Construction,  !- Construction Name
    DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_S29 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_S29 Plenum Construction,  !- Construction Name
    DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_S5 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL2 G_S5 Plenum Construction,  !- Construction Name
    DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_S5 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL2 G_S5 Plenum Construction,  !- Construction Name
    DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_S5 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_S5 Plenum Construction,  !- Construction Name
    DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_S5 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_S5 Plenum Construction,  !- Construction Name
    DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_S5 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_S5 Plenum Construction,  !- Construction Name
    DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_S5 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_S5 Plenum Construction,  !- Construction Name
    DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_S31 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL2 T_S31 Plenum Construction,  !- Construction Name
    DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_S31 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL2 T_S31 Plenum Construction,  !- Construction Name
    DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_S31 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_S31 Plenum Construction,  !- Construction Name
    DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_S31 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_S31 Plenum Construction,  !- Construction Name
    DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_S31 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_S31 Plenum Construction,  !- Construction Name
    DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_S31 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_S31 Plenum Construction,  !- Construction Name
    DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_N11 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL2 G_N11 Plenum Construction,  !- Construction Name
    DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_N11 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL2 G_N11 Plenum Construction,  !- Construction Name
    DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_N11 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_N11 Plenum Construction,  !- Construction Name
    DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_N11 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_N11 Plenum Construction,  !- Construction Name
    DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_N11 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_N11 Plenum Construction,  !- Construction Name
    DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_N11 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 G_N11 Plenum Construction,  !- Construction Name
    DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_N37 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL2 T_N37 Plenum Construction,  !- Construction Name
    DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_N37 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL2 T_N37 Plenum Construction,  !- Construction Name
    DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_N37 Dummy Return Plenum W Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_N37 Plenum Construction,  !- Construction Name
    DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_N37 Dummy Return Plenum N Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_N37 Plenum Construction,  !- Construction Name
    DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_N37 Dummy Return Plenum E Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_N37 Plenum Construction,  !- Construction Name
    DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    1.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 T_N37 Dummy Return Plenum S Wall,  !- Name
    Wall,                    !- Surface Type
    DXFG EL2 T_N37 Plenum Construction,  !- Construction Name
    DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -10.000000000000,        !- Vertex 1 Z-coordinate {m}
    1.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -10.000000000000,        !- Vertex 2 Z-coordinate {m}
    1.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.000000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    -9.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_N9 Dummy Return Plenum Floor,  !- Name
    Floor,                   !- Surface Type
    DXFG EL2 G_N9 Plenum Construction,  !- Construction Name
    DXFG EL2 G_N9 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -10,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    -10,                     !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -10,                     !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    -10;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DXFG EL2 G_N9 Dummy Return Plenum Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DXFG EL2 G_N9 Plenum Construction,  !- Construction Name
    DXFG EL2 G_N9 Dummy Return Plenum,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    -9,                      !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -9,                      !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    -9,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    -9;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
