    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (G.W22.I51)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 West Perim Pl Zn (G.W23),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 South Wall (G.W22.I51),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.W23.E31),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL1 West Perim Pl Zn (G.W23),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.W11.I32)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL1 West Perim Pl Zn (G.W24),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.W11.I32), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.W24.I55),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Pl Zn (G.W24),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.W24.I55)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.W37.I97)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL1 West Perim Pl Zn (G.W24),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.W37.I97),     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.W22.I53)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 West Perim Pl Zn (G.W24),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.W22.I53),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.W24.I56),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Pl Zn (G.W24),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.W24.I56)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.W24.E32),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL1 West Perim Pl Zn (G.W24),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.W10.I29), !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL1 West Perim Zn (G.W10),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.W10.I29)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.W10.I28),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (G.W10),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.W10.I28)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (G.W10.U10),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL1 West Perim Zn (G.W10),  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.W8.I22)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 West Perim Zn (G.W10),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.W8.I22),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (G.W9.I24)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 West Perim Zn (G.W10),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 South Wall (G.W9.I24),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.W10.E13),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL1 West Perim Zn (G.W10),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.W11.I32), !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL1 West Perim Zn (G.W11),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.W11.I32)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.W11.I30),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (G.W11),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.W11.I30)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (G.W11.U11),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL1 West Perim Zn (G.W11),  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.W11.I31),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (G.W11),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.W11.I31)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.W9.I26)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 West Perim Zn (G.W11),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.W9.I26),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.W11.E14),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL1 West Perim Zn (G.W11),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.W8.I23),  !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL1 West Perim Zn (G.W8),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.W8.I23)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.W8.I21),!- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (G.W8),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.W8.I21)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (G.W8.U8),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL1 West Perim Zn (G.W8),!- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.SSW7.I19)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 West Perim Zn (G.W8),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.SSW7.I19),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.W8.I22),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (G.W8),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.W8.I22)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.W8.E11),!- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL1 West Perim Zn (G.W8),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (G.W9.I27),  !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL1 West Perim Zn (G.W9),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (G.W9.I27)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (G.W9.I25),!- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (G.W9),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (G.W9.I25)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (G.W9.U9),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL1 West Perim Zn (G.W9),!- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (G.W9.I26),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (G.W9),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (G.W9.I26)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (G.W9.I24),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (G.W9),!- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 South Wall (G.W9.I24)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (G.W9.E12),!- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL1 West Perim Zn (G.W9),!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.W34.I88), !- Name
    Ceiling,                 !- Surface Type
    EL1 AFlr Construction,   !- Construction Name
    EL1 West Perim Zn (T.W34),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.W34.I88)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.W34.I86),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (T.W34),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.W34.I86)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.W34.I85),     !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL1 West Perim Zn (T.W34),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.W34.I85)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.SSW33.I83)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 West Perim Zn (T.W34),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.SSW33.I83),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    5.852160000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    5.852160000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.W34.I87),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (T.W34),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.W34.I87)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.W34.E47),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL1 West Perim Zn (T.W34),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    5.852160000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    5.852160000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.W35.I93), !- Name
    Ceiling,                 !- Surface Type
    EL1 AFlr Construction,   !- Construction Name
    EL1 West Perim Zn (T.W35),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.W35.I93)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.W35.I91),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (T.W35),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.W35.I91)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.W35.I89),     !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL1 West Perim Zn (T.W35),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.W35.I89)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.W35.I92),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (T.W35),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.W35.I92)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (T.W35.I90),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (T.W35),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 South Wall (T.W35.I90)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.W35.E48),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL1 West Perim Zn (T.W35),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.W36.I96), !- Name
    Ceiling,                 !- Surface Type
    EL1 AFlr Construction,   !- Construction Name
    EL1 West Perim Zn (T.W36),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.W36.I96)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.W36.I95),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (T.W36),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.W36.I95)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.W36.I94),     !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL1 West Perim Zn (T.W36),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.W36.I94)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.W34.I87)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 West Perim Zn (T.W36),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.W34.I87),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.753600000000,          !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.753600000000,          !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 South Wall (T.W35.I90)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 West Perim Zn (T.W36),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 South Wall (T.W35.I90),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    13.655040000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    13.655040000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.W36.E49),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL1 West Perim Zn (T.W36),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    13.655040000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    13.655040000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.753600000000,          !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.753600000000,          !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Ceiling (T.W37.I100),!- Name
    Ceiling,                 !- Surface Type
    EL1 AFlr Construction,   !- Construction Name
    EL1 West Perim Zn (T.W37),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Ceiling (T.W37.I100)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 East Wall (T.W37.I98),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (T.W37),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 East Wall (T.W37.I98)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 Flr (T.W37.I97),     !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL1 West Perim Zn (T.W37),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 Flr (T.W37.I97)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.W35.I92)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL1 West Perim Zn (T.W37),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.W35.I92),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.507200000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.507200000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    9.753600000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    9.753600000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 North Wall (T.W37.I99),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL1 West Perim Zn (T.W37),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL1 North Wall (T.W37.I99)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    9.753600000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    25.359360000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    25.359360000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL1 West Wall (T.W37.E50),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL1 West Perim Zn (T.W37),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.359360000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.359360000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.507200000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.507200000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.C39.I105)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 AFlr Construction-mirror,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.C39.I105),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.C52.E83),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.ESE45.I116)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.ESE45.I116),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S41.I109)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S41.I109),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S42.I111)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S42.I111),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S43.I113)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S43.I113),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S44.I115)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S44.I115),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.WSW40.I107)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.WSW40.I107),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.C52.E85),    !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.ENE51.I127)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.ENE51.I127),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N47.I119)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N47.I119),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N48.I122)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N48.I122),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N49.I124)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N49.I124),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N50.I125)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N50.I125),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.WNW46.I117)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.WNW46.I117),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.C52.E84),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 Core At Zn (T.C52),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.C13.I35)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.C13.I35), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.C26.E35),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.C39.I104)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.C39.I104),    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.ESE19.I46)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.ESE19.I46),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S15.I39)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S15.I39),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S16.I41)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S16.I41),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S17.I43)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S17.I43),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S18.I45)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S18.I45),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.WSW14.I37)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.WSW14.I37),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.ENE25.I57)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.ENE25.I57),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N21.I49)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N21.I49),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N22.I52)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N22.I52),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N23.I54)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N23.I54),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N24.I55)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N24.I55),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.WNW20.I47)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.WNW20.I47),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.C26.E36),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 Core Pl Zn (G.C26),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.C13.I35), !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.C13.I35)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.C13.E17),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.C13.U13),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.ESE6.I16)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.ESE6.I16),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S2.I5)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S2.I5),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S3.I8)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S3.I8),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S4.I11)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S4.I11),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S5.I14)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S5.I14),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.WSW1.I2)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.WSW1.I2),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.ENE12.I33)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.ENE12.I33),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N10.I28)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N10.I28),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N11.I30)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N11.I30),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N8.I21)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N8.I21),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N9.I25)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N9.I25),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.WNW7.I18)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.WNW7.I18),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.C13.E18),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 Core Zn (G.C13),     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.C39.I105),!- Name
    Ceiling,                 !- Surface Type
    EL1 AFlr Construction,   !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.C39.I105)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.C39.E53),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.C39.I104),    !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.C39.I104)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.ESE32.I79)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.ESE32.I79),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S28.I64)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S28.I64),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S29.I68)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S29.I68),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S30.I72)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S30.I72),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S31.I76)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S31.I76),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.WSW27.I60)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.WSW27.I60),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.ENE38.I102)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.ENE38.I102),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N34.I86)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N34.I86),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N35.I91)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N35.I91),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N36.I95)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N36.I95),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N37.I98)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N37.I98),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.WNW33.I82)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.WNW33.I82),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.C39.E54),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 Core Zn (T.C39),     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.404800000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -38.404800000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -38.404800000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -38.404800000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.ENE38.I103)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 AFlr Construction-mirror,  !- Construction Name
    EL2 ENE Perim At Zn (T.ENE51),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.ENE38.I103),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.ENE51.E81),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ENE Perim At Zn (T.ENE51),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.N50.I126)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 ENE Perim At Zn (T.ENE51),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.N50.I126),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.ENE51.E80),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ENE Perim At Zn (T.ENE51),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.ENE51.E82),  !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 ENE Perim At Zn (T.ENE51),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.ENE51.I127),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 ENE Perim At Zn (T.ENE51),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.ENE51.I127)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.ENE12.I34)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 ENE Perim Pl Zn (G.ENE25),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.ENE12.I34),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.ENE25.E34),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ENE Perim Pl Zn (G.ENE25),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.N24.I56)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 ENE Perim Pl Zn (G.ENE25),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.N24.I56),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.ENE38.I101)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 ENE Perim Pl Zn (G.ENE25),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.ENE38.I101),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.ENE25.E33),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ENE Perim Pl Zn (G.ENE25),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.ENE25.I57),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 ENE Perim Pl Zn (G.ENE25),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.ENE25.I57)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.ENE12.I34),  !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 ENE Perim Zn (G.ENE12),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.ENE12.I34)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.ENE12.E16),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ENE Perim Zn (G.ENE12),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.N11.I31)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 ENE Perim Zn (G.ENE12),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.N11.I31),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.ENE12.U12),   !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL2 ENE Perim Zn (G.ENE12),  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.ENE12.E15),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ENE Perim Zn (G.ENE12),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.ENE12.I33),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 ENE Perim Zn (G.ENE12),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.ENE12.I33)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.ENE38.I103),  !- Name
    Ceiling,                 !- Surface Type
    EL1 AFlr Construction,   !- Construction Name
    EL2 ENE Perim Zn (T.ENE38),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.ENE38.I103)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.ENE38.E52),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ENE Perim Zn (T.ENE38),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.N37.I99)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 ENE Perim Zn (T.ENE38),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.N37.I99),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.ENE38.I101),  !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL2 ENE Perim Zn (T.ENE38),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.ENE38.I101)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.ENE38.E51),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ENE Perim Zn (T.ENE38),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.ENE38.I102),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 ENE Perim Zn (T.ENE38),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.ENE38.I102)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.ESE32.I80)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 AFlr Construction-mirror,  !- Construction Name
    EL2 ESE Perim At Zn (T.ESE45),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.ESE32.I80),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.ESE45.E66),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ESE Perim At Zn (T.ESE45),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S44.I114)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 ESE Perim At Zn (T.ESE45),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S44.I114),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.ESE45.I116),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 ESE Perim At Zn (T.ESE45),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.ESE45.I116)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.ESE45.E68),  !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 ESE Perim At Zn (T.ESE45),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.ESE45.E67),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ESE Perim At Zn (T.ESE45),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.ESE6.I17)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 ESE Perim Pl Zn (G.ESE19),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.ESE6.I17),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.ESE19.E25),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ESE Perim Pl Zn (G.ESE19),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S18.I44)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 ESE Perim Pl Zn (G.ESE19),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S18.I44),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.ESE32.I78)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 ESE Perim Pl Zn (G.ESE19),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.ESE32.I78),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.ESE19.I46),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 ESE Perim Pl Zn (G.ESE19),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.ESE19.I46)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.ESE19.E26),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ESE Perim Pl Zn (G.ESE19),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.ESE6.I17),!- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 ESE Perim Zn (G.ESE6),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.ESE6.I17)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.ESE6.E7),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ESE Perim Zn (G.ESE6),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S5.I13)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 ESE Perim Zn (G.ESE6),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S5.I13),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.ESE6.U6),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL2 ESE Perim Zn (G.ESE6),  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.ESE6.I16),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 ESE Perim Zn (G.ESE6),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.ESE6.I16)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.ESE6.E8),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ESE Perim Zn (G.ESE6),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.ESE32.I80),  !- Name
    Ceiling,                 !- Surface Type
    EL1 AFlr Construction,   !- Construction Name
    EL2 ESE Perim Zn (T.ESE32),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.ESE32.I80)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.ESE32.E43),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ESE Perim Zn (T.ESE32),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S31.I75)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 ESE Perim Zn (T.ESE32),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S31.I75),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.ESE32.I78),   !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL2 ESE Perim Zn (T.ESE32),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.ESE32.I78)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.ESE32.I79),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 ESE Perim Zn (T.ESE32),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.ESE32.I79)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.144000000000,         !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -9.144000000000,         !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.ESE32.E44),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 ESE Perim Zn (T.ESE32),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -9.144000000000,         !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -9.144000000000,         !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.N34.I88)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 AFlr Construction-mirror,  !- Construction Name
    EL2 North Perim At Zn (T.N47),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.N34.I88), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.N47.I120),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim At Zn (T.N47),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.N47.I120)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.WNW46.I118)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim At Zn (T.N47),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.WNW46.I118),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.N47.E72),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim At Zn (T.N47),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.N47.E73),    !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 North Perim At Zn (T.N47),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N47.I119),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim At Zn (T.N47),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N47.I119)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.N35.I93)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 AFlr Construction-mirror,  !- Construction Name
    EL2 North Perim At Zn (T.N48),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.N35.I93), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.N48.I123),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim At Zn (T.N48),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.N48.I123)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.N48.E74),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim At Zn (T.N48),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.N48.E75),    !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 North Perim At Zn (T.N48),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N48.I122),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim At Zn (T.N48),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N48.I122)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.N48.I121),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim At Zn (T.N48),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (T.N48.I121)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.N36.I96)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 AFlr Construction-mirror,  !- Construction Name
    EL2 North Perim At Zn (T.N49),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.N36.I96), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.N47.I120)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim At Zn (T.N49),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.N47.I120),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.N49.E76),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim At Zn (T.N49),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.N49.E77),    !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 North Perim At Zn (T.N49),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N49.I124),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim At Zn (T.N49),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N49.I124)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.N48.I121)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim At Zn (T.N49),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (T.N48.I121),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.N37.I100)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 AFlr Construction-mirror,  !- Construction Name
    EL2 North Perim At Zn (T.N50),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.N37.I100),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.N48.I123)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim At Zn (T.N50),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.N48.I123),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.N50.I126),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim At Zn (T.N50),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.N50.I126)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.N50.E78),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim At Zn (T.N50),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.N50.E79),    !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 North Perim At Zn (T.N50),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N50.I125),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim At Zn (T.N50),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N50.I125)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.N8.I23)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 North Perim Pl Zn (G.N21),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.N8.I23),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.N21.I50),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Pl Zn (G.N21),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.N21.I50)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.WNW20.I48)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim Pl Zn (G.N21),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.WNW20.I48),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.N34.I85)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 North Perim Pl Zn (G.N21),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.N34.I85),     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.N21.E29),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim Pl Zn (G.N21),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N21.I49),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Pl Zn (G.N21),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N21.I49)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.N9.I27)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 North Perim Pl Zn (G.N22),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.N9.I27),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.N22.I53),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Pl Zn (G.N22),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.N22.I53)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.N35.I89)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 North Perim Pl Zn (G.N22),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.N35.I89),     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.N22.E30),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim Pl Zn (G.N22),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N22.I52),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Pl Zn (G.N22),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N22.I52)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.N22.I51),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Pl Zn (G.N22),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (G.N22.I51)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.N10.I29)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 North Perim Pl Zn (G.N23),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.N10.I29), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.N21.I50)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim Pl Zn (G.N23),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.N21.I50),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.N36.I94)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 North Perim Pl Zn (G.N23),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.N36.I94),     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.N23.E31),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim Pl Zn (G.N23),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N23.I54),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Pl Zn (G.N23),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N23.I54)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.N22.I51)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim Pl Zn (G.N23),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (G.N22.I51),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.N11.I32)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 North Perim Pl Zn (G.N24),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.N11.I32), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.N22.I53)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim Pl Zn (G.N24),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.N22.I53),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.N24.I56),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Pl Zn (G.N24),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.N24.I56)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.N37.I97)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 North Perim Pl Zn (G.N24),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.N37.I97),     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.N24.E32),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim Pl Zn (G.N24),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N24.I55),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Pl Zn (G.N24),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N24.I55)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.N10.I29), !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 North Perim Zn (G.N10),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.N10.I29)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.N8.I22)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim Zn (G.N10),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.N8.I22),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.N10.U10),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL2 North Perim Zn (G.N10),  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.N10.E13),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim Zn (G.N10),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N10.I28),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (G.N10),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N10.I28)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.N9.I24)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim Zn (G.N10),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (G.N9.I24),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.N11.I32), !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 North Perim Zn (G.N11),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.N11.I32)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.N11.I31),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (G.N11),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.N11.I31)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.N9.I26)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim Zn (G.N11),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.N9.I26),!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.N11.U11),     !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL2 North Perim Zn (G.N11),  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.N11.E14),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim Zn (G.N11),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N11.I30),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (G.N11),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N11.I30)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.N8.I23),  !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 North Perim Zn (G.N8),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.N8.I23)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.N8.I22),!- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (G.N8),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.N8.I22)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.WNW7.I19)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim Zn (G.N8),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.WNW7.I19),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.N8.U8),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL2 North Perim Zn (G.N8),  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.N8.E11),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim Zn (G.N8),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N8.I21),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (G.N8),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N8.I21)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.N9.I27),  !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 North Perim Zn (G.N9),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.N9.I27)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.N9.I26),!- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (G.N9),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.N9.I26)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.N9.U9),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL2 North Perim Zn (G.N9),  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.N9.E12),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim Zn (G.N9),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.N9.I25),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (G.N9),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (G.N9.I25)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.N9.I24),!- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (G.N9),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (G.N9.I24)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.N34.I88), !- Name
    Ceiling,                 !- Surface Type
    EL1 AFlr Construction,   !- Construction Name
    EL2 North Perim Zn (T.N34),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.N34.I88)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.N34.I87),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (T.N34),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.N34.I87)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.WNW33.I83)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim Zn (T.N34),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.WNW33.I83),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.N34.I85),     !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL2 North Perim Zn (T.N34),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.N34.I85)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.N34.E47),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim Zn (T.N34),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N34.I86),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (T.N34),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N34.I86)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.N35.I93), !- Name
    Ceiling,                 !- Surface Type
    EL1 AFlr Construction,   !- Construction Name
    EL2 North Perim Zn (T.N35),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.N35.I93)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.N35.I92),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (T.N35),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.N35.I92)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.N35.I89),     !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL2 North Perim Zn (T.N35),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.N35.I89)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.N35.E48),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim Zn (T.N35),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N35.I91),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (T.N35),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N35.I91)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.N35.I90),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (T.N35),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (T.N35.I90)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.N36.I96), !- Name
    Ceiling,                 !- Surface Type
    EL1 AFlr Construction,   !- Construction Name
    EL2 North Perim Zn (T.N36),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.N36.I96)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.N34.I87)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim Zn (T.N36),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.N34.I87),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.N36.I94),     !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL2 North Perim Zn (T.N36),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.N36.I94)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.N36.E49),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim Zn (T.N36),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N36.I95),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (T.N36),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N36.I95)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.N35.I90)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim Zn (T.N36),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (T.N35.I90),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.N37.I100),!- Name
    Ceiling,                 !- Surface Type
    EL1 AFlr Construction,   !- Construction Name
    EL2 North Perim Zn (T.N37),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.N37.I100)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.N35.I92)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 North Perim Zn (T.N37),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.N35.I92),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.N37.I99),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (T.N37),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.N37.I99)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.N37.I97),     !- Name
    Floor,                   !- Surface Type
    EL1 IFlr Construction,   !- Construction Name
    EL2 North Perim Zn (T.N37),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.N37.I97)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.N37.E50),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 North Perim Zn (T.N37),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    60.350400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    60.350400000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    60.350400000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    60.350400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.N37.I98),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 North Perim Zn (T.N37),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 South Wall (T.N37.I98)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    50.596800000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    50.596800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    50.596800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    50.596800000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.S28.I65)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 AFlr Construction-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S41),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.S28.I65), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S41.I108),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S41),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S41.I108)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.WSW40.I106)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S41),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.WSW40.I106),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S41.I109),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S41),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S41.I109)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.S41.E59),    !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 South Perim At Zn (T.S41),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.S41.E58),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S41),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.S29.I70)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 AFlr Construction-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S42),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.S29.I70), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S42.I110),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S42),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S42.I110)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S42.I111),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S42),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S42.I111)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.S42.E61),    !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 South Perim At Zn (T.S42),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.S42.E60),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S42),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.S42.I112),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S42),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (T.S42.I112)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.S30.I73)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 AFlr Construction-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S43),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.S30.I73), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S41.I108)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S43),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S41.I108),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S43.I113),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S43),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S43.I113)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.S43.E63),    !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 South Perim At Zn (T.S43),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.S43.E62),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S43),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (T.S42.I112)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S43),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (T.S42.I112),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (T.S31.I77)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 AFlr Construction-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S44),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (T.S31.I77), !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.455920000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.455920000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S42.I110)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim At Zn (T.S44),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S42.I110),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (T.S44.I114),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S44),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (T.S44.I114)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (T.S44.I115),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S44),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (T.S44.I115)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Roof (T.S44.E65),    !- Name
    Roof,                    !- Surface Type
    EL1 Roof Construction,   !- Construction Name
    EL2 South Perim At Zn (T.S44),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (T.S44.E64),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 South Perim At Zn (T.S44),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    5.455920000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    5.455920000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.S2.I6)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.S2.I6),   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S15.I38),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S15.I38)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.WSW14.I36)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.WSW14.I36),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.S28.I62)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.S28.I62),     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S15.I39),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S15.I39)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.S15.E21),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S15),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.S3.I10)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.S3.I10),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S16.I40),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S16.I40)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.S29.I66)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.S29.I66),     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S16.I41),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S16.I41)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.S16.E22),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.S16.I42),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S16),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (G.S16.I42)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.S4.I12)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.S4.I12),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S15.I38)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S15.I38),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.S30.I71)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.S30.I71),     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S17.I43),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S17.I43)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.S17.E23),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 West Wall (G.S16.I42)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S17),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 West Wall (G.S16.I42),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.749760000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -24.749760000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -24.749760000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -24.749760000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.S5.I15)-mirror,  !- Name
    Floor,                   !- Surface Type
    EL1 Ceilg Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.S5.I15),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S16.I40)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S16.I40),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S18.I44),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S18.I44)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (T.S31.I74)-mirror,  !- Name
    Ceiling,                 !- Surface Type
    EL1 IFlr Construction-mirror,  !- Construction Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Flr (T.S31.I74),     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.895600000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.895600000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S18.I45),  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S18.I45)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.045440000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -13.045440000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -18.897600000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -18.897600000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.S18.E24),  !- Name
    Wall,                    !- Surface Type
    EL1 EWall Construction,  !- Construction Name
    EL2 South Perim Pl Zn (G.S18),  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.897600000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    -18.897600000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -13.045440000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -13.045440000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Ceiling (G.S2.I6),   !- Name
    Ceiling,                 !- Surface Type
    EL1 Ceilg Construction,  !- Construction Name
    EL2 South Perim Zn (G.S2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 Ceiling (G.S2.I6)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    2.560320000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    2.560320000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.S2.I4), !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (G.S2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.S2.I4)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    38.404800000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -28.651200000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -28.651200000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 East Wall (G.WSW1.I1)-mirror,  !- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction-mirror,  !- Construction Name
    EL2 South Perim Zn (G.S2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 East Wall (G.WSW1.I1),  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.552640000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -32.552640000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    38.404800000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 Flr (G.S2.U2),       !- Name
    Floor,                   !- Surface Type
    Exterior Floor Cons,     !- Construction Name
    EL2 South Perim Zn (G.S2),  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    38.404800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    38.404800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 North Wall (G.S2.I5),!- Name
    Wall,                    !- Surface Type
    EL1 IWall Construction,  !- Construction Name
    EL2 South Perim Zn (G.S2),  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EL2 North Wall (G.S2.I5)-mirror,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.651200000000,        !- Vertex 1 X-coordinate {m}
    48.158400000000,         !- Vertex 1 Y-coordinate {m}
    2.560320000000,          !- Vertex 1 Z-coordinate {m}
    -28.651200000000,        !- Vertex 2 X-coordinate {m}
    48.158400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.552640000000,        !- Vertex 3 X-coordinate {m}
    48.158400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.552640000000,        !- Vertex 4 X-coordinate {m}
    48.158400000000,         !- Vertex 4 Y-coordinate {m}
    2.560320000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EL2 South Wall (G.S2.E3),!- Name
    Wall,                    !- Surface Type
