    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL1 T_E29,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL2 G_S3,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL2 T_S29,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL1 G_E5,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL1 T_E31,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL2 G_S5,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL2 T_S31,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL1 G_SSW7,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL1 T_SSW33,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL2 G_WNW7,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL2 T_WNW33,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL1 G_W9,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL1 T_W35,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL2 G_N9,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL2 T_N35,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL1 G_W11,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL1 T_W37,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL2 G_N11,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DXFG EL2 T_N37,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

! Domestic Hot Water Loop
! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit1,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit2,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit3,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit4,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit5,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit6,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit7,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit8,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit9,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit10,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit11,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit12,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit13,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit14,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit15,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit16,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit17,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit18,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit19,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit20,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit21,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit22,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit23,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit24,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit25,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit26,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit27,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit28,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit29,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit30,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit31,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit32,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit33,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit34,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit35,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit36,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit37,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit38,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit39,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit40,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit41,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit42,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit43,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit44,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit45,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit46,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit47,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

! suffix unit1 or unit2 for each building, change the zone name under WaterHeater:Mixed to specify the location of the water heater
Sizing:Plant,
    DHW Loop_unit48,         !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1;                       !- Zone Timesteps in Averaging Window

Sizing:Plant,
    DH Loop_unit1,           !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    57.2222222222222,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DH HX Loop,              !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2222222222222,        !- Design Loop Exit Temperature {C}
    11.1111111111111;        !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    EL1 SSE Perim Zn (G.SSE1) Thermostat,  !- Name
    EL1 SSE Perim Zn (G.SSE1),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 East Perim Zn (G.E2) Thermostat,  !- Name
    EL1 East Perim Zn (G.E2),!- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 SSE Perim Zn (T.SSE27) Thermostat,  !- Name
    EL1 SSE Perim Zn (T.SSE27),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 East Perim Zn (T.E28) Thermostat,  !- Name
    EL1 East Perim Zn (T.E28),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 WSW Perim Zn (G.WSW1) Thermostat,  !- Name
    EL2 WSW Perim Zn (G.WSW1),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 South Perim Zn (G.S2) Thermostat,  !- Name
    EL2 South Perim Zn (G.S2),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 WSW Perim Zn (T.WSW27) Thermostat,  !- Name
    EL2 WSW Perim Zn (T.WSW27),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 South Perim Zn (T.S28) Thermostat,  !- Name
    EL2 South Perim Zn (T.S28),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 East Perim Zn (G.E3) Thermostat,  !- Name
    EL1 East Perim Zn (G.E3),!- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 East Perim Zn (G.E4) Thermostat,  !- Name
    EL1 East Perim Zn (G.E4),!- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 East Perim Zn (T.E29) Thermostat,  !- Name
    EL1 East Perim Zn (T.E29),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 East Perim Zn (T.E30) Thermostat,  !- Name
    EL1 East Perim Zn (T.E30),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 South Perim Zn (G.S3) Thermostat,  !- Name
    EL2 South Perim Zn (G.S3),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 South Perim Zn (G.S4) Thermostat,  !- Name
    EL2 South Perim Zn (G.S4),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 South Perim Zn (T.S29) Thermostat,  !- Name
    EL2 South Perim Zn (T.S29),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 South Perim Zn (T.S30) Thermostat,  !- Name
    EL2 South Perim Zn (T.S30),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 East Perim Zn (G.E5) Thermostat,  !- Name
    EL1 East Perim Zn (G.E5),!- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 NNE Perim Zn (G.NNE6) Thermostat,  !- Name
    EL1 NNE Perim Zn (G.NNE6),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 East Perim Zn (T.E31) Thermostat,  !- Name
    EL1 East Perim Zn (T.E31),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 NNE Perim Zn (T.NNE32) Thermostat,  !- Name
    EL1 NNE Perim Zn (T.NNE32),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 South Perim Zn (G.S5) Thermostat,  !- Name
    EL2 South Perim Zn (G.S5),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 ESE Perim Zn (G.ESE6) Thermostat,  !- Name
    EL2 ESE Perim Zn (G.ESE6),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 South Perim Zn (T.S31) Thermostat,  !- Name
    EL2 South Perim Zn (T.S31),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 ESE Perim Zn (T.ESE32) Thermostat,  !- Name
    EL2 ESE Perim Zn (T.ESE32),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 SSW Perim Zn (G.SSW7) Thermostat,  !- Name
    EL1 SSW Perim Zn (G.SSW7),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 West Perim Zn (G.W8) Thermostat,  !- Name
    EL1 West Perim Zn (G.W8),!- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 SSW Perim Zn (T.SSW33) Thermostat,  !- Name
    EL1 SSW Perim Zn (T.SSW33),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 West Perim Zn (T.W34) Thermostat,  !- Name
    EL1 West Perim Zn (T.W34),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 WNW Perim Zn (G.WNW7) Thermostat,  !- Name
    EL2 WNW Perim Zn (G.WNW7),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 North Perim Zn (G.N8) Thermostat,  !- Name
    EL2 North Perim Zn (G.N8),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 WNW Perim Zn (T.WNW33) Thermostat,  !- Name
    EL2 WNW Perim Zn (T.WNW33),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 North Perim Zn (T.N34) Thermostat,  !- Name
    EL2 North Perim Zn (T.N34),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 West Perim Zn (G.W9) Thermostat,  !- Name
    EL1 West Perim Zn (G.W9),!- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 West Perim Zn (G.W10) Thermostat,  !- Name
    EL1 West Perim Zn (G.W10),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 West Perim Zn (T.W35) Thermostat,  !- Name
    EL1 West Perim Zn (T.W35),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 West Perim Zn (T.W36) Thermostat,  !- Name
    EL1 West Perim Zn (T.W36),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 North Perim Zn (G.N9) Thermostat,  !- Name
    EL2 North Perim Zn (G.N9),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 North Perim Zn (G.N10) Thermostat,  !- Name
    EL2 North Perim Zn (G.N10),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 North Perim Zn (T.N35) Thermostat,  !- Name
    EL2 North Perim Zn (T.N35),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 North Perim Zn (T.N36) Thermostat,  !- Name
    EL2 North Perim Zn (T.N36),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 West Perim Zn (G.W11) Thermostat,  !- Name
    EL1 West Perim Zn (G.W11),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 NNW Perim Zn (G.NNW12) Thermostat,  !- Name
    EL1 NNW Perim Zn (G.NNW12),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 West Perim Zn (T.W37) Thermostat,  !- Name
    EL1 West Perim Zn (T.W37),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL1 NNW Perim Zn (T.NNW38) Thermostat,  !- Name
    EL1 NNW Perim Zn (T.NNW38),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 North Perim Zn (G.N11) Thermostat,  !- Name
    EL2 North Perim Zn (G.N11),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 ENE Perim Zn (G.ENE12) Thermostat,  !- Name
    EL2 ENE Perim Zn (G.ENE12),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 North Perim Zn (T.N37) Thermostat,  !- Name
    EL2 North Perim Zn (T.N37),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    EL2 ENE Perim Zn (T.ENE38) Thermostat,  !- Name
    EL2 ENE Perim Zn (T.ENE38),  !- Zone or ZoneList Name
    HVACTemplate-Always 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat NCEH SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
    Thermostat NCEH SP Control,  !- Name
    heating_sch_DEER;        !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 SSE Perim Zn (G.SSE1) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 SSE Perim Zn (G.SSE1) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 SSE Perim Zn (G.SSE1) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 East Perim Zn (G.E2) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 East Perim Zn (G.E2) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 East Perim Zn (G.E2) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 SSE Perim Zn (T.SSE27) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 SSE Perim Zn (T.SSE27) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 SSE Perim Zn (T.SSE27) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 East Perim Zn (T.E28) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 East Perim Zn (T.E28) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 East Perim Zn (T.E28) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 WSW Perim Zn (G.WSW1) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 WSW Perim Zn (G.WSW1) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 WSW Perim Zn (G.WSW1) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 South Perim Zn (G.S2) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 South Perim Zn (G.S2) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 South Perim Zn (G.S2) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 WSW Perim Zn (T.WSW27) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 WSW Perim Zn (T.WSW27) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 WSW Perim Zn (T.WSW27) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 South Perim Zn (T.S28) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 South Perim Zn (T.S28) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 South Perim Zn (T.S28) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 East Perim Zn (G.E3) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 East Perim Zn (G.E3) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 East Perim Zn (G.E3) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 East Perim Zn (G.E4) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 East Perim Zn (G.E4) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 East Perim Zn (G.E4) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 East Perim Zn (T.E29) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 East Perim Zn (T.E29) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 East Perim Zn (T.E29) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 East Perim Zn (T.E30) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 East Perim Zn (T.E30) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 East Perim Zn (T.E30) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 South Perim Zn (G.S3) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 South Perim Zn (G.S3) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 South Perim Zn (G.S3) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 South Perim Zn (G.S4) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 South Perim Zn (G.S4) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 South Perim Zn (G.S4) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 South Perim Zn (T.S29) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 South Perim Zn (T.S29) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 South Perim Zn (T.S29) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 South Perim Zn (T.S30) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 South Perim Zn (T.S30) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 South Perim Zn (T.S30) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 East Perim Zn (G.E5) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 East Perim Zn (G.E5) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 East Perim Zn (G.E5) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 NNE Perim Zn (G.NNE6) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 NNE Perim Zn (G.NNE6) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 NNE Perim Zn (G.NNE6) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 East Perim Zn (T.E31) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 East Perim Zn (T.E31) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 East Perim Zn (T.E31) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 NNE Perim Zn (T.NNE32) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 NNE Perim Zn (T.NNE32) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 NNE Perim Zn (T.NNE32) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 South Perim Zn (G.S5) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 South Perim Zn (G.S5) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 South Perim Zn (G.S5) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 ESE Perim Zn (G.ESE6) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 ESE Perim Zn (G.ESE6) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 ESE Perim Zn (G.ESE6) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 South Perim Zn (T.S31) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 South Perim Zn (T.S31) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 South Perim Zn (T.S31) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 ESE Perim Zn (T.ESE32) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 ESE Perim Zn (T.ESE32) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 ESE Perim Zn (T.ESE32) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 SSW Perim Zn (G.SSW7) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 SSW Perim Zn (G.SSW7) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 SSW Perim Zn (G.SSW7) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 West Perim Zn (G.W8) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 West Perim Zn (G.W8) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 West Perim Zn (G.W8) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 SSW Perim Zn (T.SSW33) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 SSW Perim Zn (T.SSW33) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 SSW Perim Zn (T.SSW33) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 West Perim Zn (T.W34) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 West Perim Zn (T.W34) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 West Perim Zn (T.W34) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 WNW Perim Zn (G.WNW7) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 WNW Perim Zn (G.WNW7) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 WNW Perim Zn (G.WNW7) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 North Perim Zn (G.N8) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 North Perim Zn (G.N8) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 North Perim Zn (G.N8) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 WNW Perim Zn (T.WNW33) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 WNW Perim Zn (T.WNW33) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 WNW Perim Zn (T.WNW33) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 North Perim Zn (T.N34) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 North Perim Zn (T.N34) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 North Perim Zn (T.N34) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 West Perim Zn (G.W9) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 West Perim Zn (G.W9) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 West Perim Zn (G.W9) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 West Perim Zn (G.W10) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 West Perim Zn (G.W10) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 West Perim Zn (G.W10) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 West Perim Zn (T.W35) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 West Perim Zn (T.W35) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 West Perim Zn (T.W35) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 West Perim Zn (T.W36) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 West Perim Zn (T.W36) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 West Perim Zn (T.W36) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 North Perim Zn (G.N9) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 North Perim Zn (G.N9) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 North Perim Zn (G.N9) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 North Perim Zn (G.N10) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 North Perim Zn (G.N10) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 North Perim Zn (G.N10) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 North Perim Zn (T.N35) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 North Perim Zn (T.N35) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 North Perim Zn (T.N35) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 North Perim Zn (T.N36) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 North Perim Zn (T.N36) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 North Perim Zn (T.N36) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 West Perim Zn (G.W11) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 West Perim Zn (G.W11) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 West Perim Zn (G.W11) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 NNW Perim Zn (G.NNW12) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 NNW Perim Zn (G.NNW12) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 NNW Perim Zn (G.NNW12) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 West Perim Zn (T.W37) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 West Perim Zn (T.W37) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 West Perim Zn (T.W37) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL1 NNW Perim Zn (T.NNW38) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL1 NNW Perim Zn (T.NNW38) Zone Equip Inlet,  !- Air Inlet Node Name
    EL1 NNW Perim Zn (T.NNW38) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 North Perim Zn (G.N11) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 North Perim Zn (G.N11) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 North Perim Zn (G.N11) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 ENE Perim Zn (G.ENE12) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 ENE Perim Zn (G.ENE12) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 ENE Perim Zn (G.ENE12) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 North Perim Zn (T.N37) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 North Perim Zn (T.N37) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 North Perim Zn (T.N37) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EL2 ENE Perim Zn (T.ENE38) CV,  !- Name
    ,                        !- Availability Schedule Name
    EL2 ENE Perim Zn (T.ENE38) Zone Equip Inlet,  !- Air Inlet Node Name
    EL2 ENE Perim Zn (T.ENE38) Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    EL1 SSE Perim Zn (G.SSE1) ATU,  !- Name
    EL1 SSE Perim Zn (G.SSE1) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 SSE Perim Zn (G.SSE1) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 East Perim Zn (G.E2) ATU,  !- Name
    EL1 East Perim Zn (G.E2) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 East Perim Zn (G.E2) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 SSE Perim Zn (T.SSE27) ATU,  !- Name
    EL1 SSE Perim Zn (T.SSE27) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 SSE Perim Zn (T.SSE27) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 East Perim Zn (T.E28) ATU,  !- Name
    EL1 East Perim Zn (T.E28) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 East Perim Zn (T.E28) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 WSW Perim Zn (G.WSW1) ATU,  !- Name
    EL2 WSW Perim Zn (G.WSW1) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 WSW Perim Zn (G.WSW1) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 South Perim Zn (G.S2) ATU,  !- Name
    EL2 South Perim Zn (G.S2) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 South Perim Zn (G.S2) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 WSW Perim Zn (T.WSW27) ATU,  !- Name
    EL2 WSW Perim Zn (T.WSW27) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 WSW Perim Zn (T.WSW27) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 South Perim Zn (T.S28) ATU,  !- Name
    EL2 South Perim Zn (T.S28) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 South Perim Zn (T.S28) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 East Perim Zn (G.E3) ATU,  !- Name
    EL1 East Perim Zn (G.E3) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 East Perim Zn (G.E3) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 East Perim Zn (G.E4) ATU,  !- Name
    EL1 East Perim Zn (G.E4) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 East Perim Zn (G.E4) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 East Perim Zn (T.E29) ATU,  !- Name
    EL1 East Perim Zn (T.E29) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 East Perim Zn (T.E29) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 East Perim Zn (T.E30) ATU,  !- Name
    EL1 East Perim Zn (T.E30) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 East Perim Zn (T.E30) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 South Perim Zn (G.S3) ATU,  !- Name
    EL2 South Perim Zn (G.S3) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 South Perim Zn (G.S3) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 South Perim Zn (G.S4) ATU,  !- Name
    EL2 South Perim Zn (G.S4) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 South Perim Zn (G.S4) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 South Perim Zn (T.S29) ATU,  !- Name
    EL2 South Perim Zn (T.S29) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 South Perim Zn (T.S29) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 South Perim Zn (T.S30) ATU,  !- Name
    EL2 South Perim Zn (T.S30) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 South Perim Zn (T.S30) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 East Perim Zn (G.E5) ATU,  !- Name
    EL1 East Perim Zn (G.E5) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 East Perim Zn (G.E5) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 NNE Perim Zn (G.NNE6) ATU,  !- Name
    EL1 NNE Perim Zn (G.NNE6) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 NNE Perim Zn (G.NNE6) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 East Perim Zn (T.E31) ATU,  !- Name
    EL1 East Perim Zn (T.E31) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 East Perim Zn (T.E31) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 NNE Perim Zn (T.NNE32) ATU,  !- Name
    EL1 NNE Perim Zn (T.NNE32) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 NNE Perim Zn (T.NNE32) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 South Perim Zn (G.S5) ATU,  !- Name
    EL2 South Perim Zn (G.S5) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 South Perim Zn (G.S5) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 ESE Perim Zn (G.ESE6) ATU,  !- Name
    EL2 ESE Perim Zn (G.ESE6) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 ESE Perim Zn (G.ESE6) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 South Perim Zn (T.S31) ATU,  !- Name
    EL2 South Perim Zn (T.S31) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 South Perim Zn (T.S31) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 ESE Perim Zn (T.ESE32) ATU,  !- Name
    EL2 ESE Perim Zn (T.ESE32) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 ESE Perim Zn (T.ESE32) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 SSW Perim Zn (G.SSW7) ATU,  !- Name
    EL1 SSW Perim Zn (G.SSW7) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 SSW Perim Zn (G.SSW7) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 West Perim Zn (G.W8) ATU,  !- Name
    EL1 West Perim Zn (G.W8) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 West Perim Zn (G.W8) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 SSW Perim Zn (T.SSW33) ATU,  !- Name
    EL1 SSW Perim Zn (T.SSW33) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 SSW Perim Zn (T.SSW33) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 West Perim Zn (T.W34) ATU,  !- Name
    EL1 West Perim Zn (T.W34) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 West Perim Zn (T.W34) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 WNW Perim Zn (G.WNW7) ATU,  !- Name
    EL2 WNW Perim Zn (G.WNW7) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 WNW Perim Zn (G.WNW7) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 North Perim Zn (G.N8) ATU,  !- Name
    EL2 North Perim Zn (G.N8) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 North Perim Zn (G.N8) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 WNW Perim Zn (T.WNW33) ATU,  !- Name
    EL2 WNW Perim Zn (T.WNW33) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 WNW Perim Zn (T.WNW33) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 North Perim Zn (T.N34) ATU,  !- Name
    EL2 North Perim Zn (T.N34) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 North Perim Zn (T.N34) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 West Perim Zn (G.W9) ATU,  !- Name
    EL1 West Perim Zn (G.W9) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 West Perim Zn (G.W9) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 West Perim Zn (G.W10) ATU,  !- Name
    EL1 West Perim Zn (G.W10) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 West Perim Zn (G.W10) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 West Perim Zn (T.W35) ATU,  !- Name
    EL1 West Perim Zn (T.W35) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 West Perim Zn (T.W35) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 West Perim Zn (T.W36) ATU,  !- Name
    EL1 West Perim Zn (T.W36) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 West Perim Zn (T.W36) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 North Perim Zn (G.N9) ATU,  !- Name
    EL2 North Perim Zn (G.N9) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 North Perim Zn (G.N9) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 North Perim Zn (G.N10) ATU,  !- Name
    EL2 North Perim Zn (G.N10) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 North Perim Zn (G.N10) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 North Perim Zn (T.N35) ATU,  !- Name
    EL2 North Perim Zn (T.N35) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 North Perim Zn (T.N35) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 North Perim Zn (T.N36) ATU,  !- Name
    EL2 North Perim Zn (T.N36) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 North Perim Zn (T.N36) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 West Perim Zn (G.W11) ATU,  !- Name
    EL1 West Perim Zn (G.W11) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 West Perim Zn (G.W11) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 NNW Perim Zn (G.NNW12) ATU,  !- Name
    EL1 NNW Perim Zn (G.NNW12) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 NNW Perim Zn (G.NNW12) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 West Perim Zn (T.W37) ATU,  !- Name
    EL1 West Perim Zn (T.W37) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 West Perim Zn (T.W37) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL1 NNW Perim Zn (T.NNW38) ATU,  !- Name
    EL1 NNW Perim Zn (T.NNW38) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL1 NNW Perim Zn (T.NNW38) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 North Perim Zn (G.N11) ATU,  !- Name
    EL2 North Perim Zn (G.N11) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 North Perim Zn (G.N11) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 ENE Perim Zn (G.ENE12) ATU,  !- Name
    EL2 ENE Perim Zn (G.ENE12) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 ENE Perim Zn (G.ENE12) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 North Perim Zn (T.N37) ATU,  !- Name
    EL2 North Perim Zn (T.N37) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 North Perim Zn (T.N37) CV;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EL2 ENE Perim Zn (T.ENE38) ATU,  !- Name
    EL2 ENE Perim Zn (T.ENE38) Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EL2 ENE Perim Zn (T.ENE38) CV;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    EL1 SSE Perim Zn (G.SSE1) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 SSE Perim Zn (G.SSE1) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 East Perim Zn (G.E2) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 East Perim Zn (G.E2) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 SSE Perim Zn (T.SSE27) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 SSE Perim Zn (T.SSE27) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 East Perim Zn (T.E28) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 East Perim Zn (T.E28) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 WSW Perim Zn (G.WSW1) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 WSW Perim Zn (G.WSW1) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 South Perim Zn (G.S2) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 South Perim Zn (G.S2) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 WSW Perim Zn (T.WSW27) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 WSW Perim Zn (T.WSW27) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 South Perim Zn (T.S28) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 South Perim Zn (T.S28) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 East Perim Zn (G.E3) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 East Perim Zn (G.E3) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 East Perim Zn (G.E4) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 East Perim Zn (G.E4) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 East Perim Zn (T.E29) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 East Perim Zn (T.E29) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 East Perim Zn (T.E30) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 East Perim Zn (T.E30) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 South Perim Zn (G.S3) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 South Perim Zn (G.S3) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 South Perim Zn (G.S4) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 South Perim Zn (G.S4) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 South Perim Zn (T.S29) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 South Perim Zn (T.S29) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 South Perim Zn (T.S30) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 South Perim Zn (T.S30) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 East Perim Zn (G.E5) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 East Perim Zn (G.E5) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 NNE Perim Zn (G.NNE6) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 NNE Perim Zn (G.NNE6) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 East Perim Zn (T.E31) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 East Perim Zn (T.E31) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 NNE Perim Zn (T.NNE32) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 NNE Perim Zn (T.NNE32) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 South Perim Zn (G.S5) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 South Perim Zn (G.S5) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 ESE Perim Zn (G.ESE6) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 ESE Perim Zn (G.ESE6) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 South Perim Zn (T.S31) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 South Perim Zn (T.S31) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 ESE Perim Zn (T.ESE32) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 ESE Perim Zn (T.ESE32) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 SSW Perim Zn (G.SSW7) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 SSW Perim Zn (G.SSW7) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 West Perim Zn (G.W8) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 West Perim Zn (G.W8) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 SSW Perim Zn (T.SSW33) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 SSW Perim Zn (T.SSW33) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 West Perim Zn (T.W34) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 West Perim Zn (T.W34) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 WNW Perim Zn (G.WNW7) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 WNW Perim Zn (G.WNW7) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 North Perim Zn (G.N8) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 North Perim Zn (G.N8) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 WNW Perim Zn (T.WNW33) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 WNW Perim Zn (T.WNW33) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 North Perim Zn (T.N34) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 North Perim Zn (T.N34) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 West Perim Zn (G.W9) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 West Perim Zn (G.W9) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 West Perim Zn (G.W10) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 West Perim Zn (G.W10) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 West Perim Zn (T.W35) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 West Perim Zn (T.W35) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 West Perim Zn (T.W36) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 West Perim Zn (T.W36) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 North Perim Zn (G.N9) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 North Perim Zn (G.N9) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 North Perim Zn (G.N10) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 North Perim Zn (G.N10) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 North Perim Zn (T.N35) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 North Perim Zn (T.N35) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 North Perim Zn (T.N36) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 North Perim Zn (T.N36) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 West Perim Zn (G.W11) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 West Perim Zn (G.W11) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 NNW Perim Zn (G.NNW12) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 NNW Perim Zn (G.NNW12) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 West Perim Zn (T.W37) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 West Perim Zn (T.W37) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL1 NNW Perim Zn (T.NNW38) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL1 NNW Perim Zn (T.NNW38) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 North Perim Zn (G.N11) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 North Perim Zn (G.N11) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 ENE Perim Zn (G.ENE12) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 ENE Perim Zn (G.ENE12) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 North Perim Zn (T.N37) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 North Perim Zn (T.N37) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    EL2 ENE Perim Zn (T.ENE38) Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EL2 ENE Perim Zn (T.ENE38) ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    EL1 SSE Perim Zn (G.SSE1),  !- Zone Name
    EL1 SSE Perim Zn (G.SSE1) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 SSE Perim Zn (G.SSE1) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 SSE Perim Zn (G.SSE1) Zone Air Node,  !- Zone Air Node Name
    EL1 SSE Perim Zn (G.SSE1) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 East Perim Zn (G.E2),!- Zone Name
    EL1 East Perim Zn (G.E2) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 East Perim Zn (G.E2) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 East Perim Zn (G.E2) Zone Air Node,  !- Zone Air Node Name
    EL1 East Perim Zn (G.E2) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 SSE Perim Zn (T.SSE27),  !- Zone Name
    EL1 SSE Perim Zn (T.SSE27) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 SSE Perim Zn (T.SSE27) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 SSE Perim Zn (T.SSE27) Zone Air Node,  !- Zone Air Node Name
    EL1 SSE Perim Zn (T.SSE27) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 East Perim Zn (T.E28),  !- Zone Name
    EL1 East Perim Zn (T.E28) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 East Perim Zn (T.E28) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 East Perim Zn (T.E28) Zone Air Node,  !- Zone Air Node Name
    EL1 East Perim Zn (T.E28) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 WSW Perim Zn (G.WSW1),  !- Zone Name
    EL2 WSW Perim Zn (G.WSW1) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 WSW Perim Zn (G.WSW1) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 WSW Perim Zn (G.WSW1) Zone Air Node,  !- Zone Air Node Name
    EL2 WSW Perim Zn (G.WSW1) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 South Perim Zn (G.S2),  !- Zone Name
    EL2 South Perim Zn (G.S2) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 South Perim Zn (G.S2) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 South Perim Zn (G.S2) Zone Air Node,  !- Zone Air Node Name
    EL2 South Perim Zn (G.S2) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 WSW Perim Zn (T.WSW27),  !- Zone Name
    EL2 WSW Perim Zn (T.WSW27) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 WSW Perim Zn (T.WSW27) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 WSW Perim Zn (T.WSW27) Zone Air Node,  !- Zone Air Node Name
    EL2 WSW Perim Zn (T.WSW27) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 South Perim Zn (T.S28),  !- Zone Name
    EL2 South Perim Zn (T.S28) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 South Perim Zn (T.S28) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 South Perim Zn (T.S28) Zone Air Node,  !- Zone Air Node Name
    EL2 South Perim Zn (T.S28) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 East Perim Zn (G.E3),!- Zone Name
    EL1 East Perim Zn (G.E3) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 East Perim Zn (G.E3) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 East Perim Zn (G.E3) Zone Air Node,  !- Zone Air Node Name
    EL1 East Perim Zn (G.E3) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 East Perim Zn (G.E4),!- Zone Name
    EL1 East Perim Zn (G.E4) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 East Perim Zn (G.E4) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 East Perim Zn (G.E4) Zone Air Node,  !- Zone Air Node Name
    EL1 East Perim Zn (G.E4) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 East Perim Zn (T.E29),  !- Zone Name
    EL1 East Perim Zn (T.E29) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 East Perim Zn (T.E29) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 East Perim Zn (T.E29) Zone Air Node,  !- Zone Air Node Name
    EL1 East Perim Zn (T.E29) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 East Perim Zn (T.E30),  !- Zone Name
    EL1 East Perim Zn (T.E30) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 East Perim Zn (T.E30) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 East Perim Zn (T.E30) Zone Air Node,  !- Zone Air Node Name
    EL1 East Perim Zn (T.E30) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 South Perim Zn (G.S3),  !- Zone Name
    EL2 South Perim Zn (G.S3) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 South Perim Zn (G.S3) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 South Perim Zn (G.S3) Zone Air Node,  !- Zone Air Node Name
    EL2 South Perim Zn (G.S3) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 South Perim Zn (G.S4),  !- Zone Name
    EL2 South Perim Zn (G.S4) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 South Perim Zn (G.S4) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 South Perim Zn (G.S4) Zone Air Node,  !- Zone Air Node Name
    EL2 South Perim Zn (G.S4) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 South Perim Zn (T.S29),  !- Zone Name
    EL2 South Perim Zn (T.S29) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 South Perim Zn (T.S29) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 South Perim Zn (T.S29) Zone Air Node,  !- Zone Air Node Name
    EL2 South Perim Zn (T.S29) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 South Perim Zn (T.S30),  !- Zone Name
    EL2 South Perim Zn (T.S30) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 South Perim Zn (T.S30) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 South Perim Zn (T.S30) Zone Air Node,  !- Zone Air Node Name
    EL2 South Perim Zn (T.S30) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 East Perim Zn (G.E5),!- Zone Name
    EL1 East Perim Zn (G.E5) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 East Perim Zn (G.E5) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 East Perim Zn (G.E5) Zone Air Node,  !- Zone Air Node Name
    EL1 East Perim Zn (G.E5) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 NNE Perim Zn (G.NNE6),  !- Zone Name
    EL1 NNE Perim Zn (G.NNE6) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 NNE Perim Zn (G.NNE6) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 NNE Perim Zn (G.NNE6) Zone Air Node,  !- Zone Air Node Name
    EL1 NNE Perim Zn (G.NNE6) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 East Perim Zn (T.E31),  !- Zone Name
    EL1 East Perim Zn (T.E31) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 East Perim Zn (T.E31) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 East Perim Zn (T.E31) Zone Air Node,  !- Zone Air Node Name
    EL1 East Perim Zn (T.E31) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 NNE Perim Zn (T.NNE32),  !- Zone Name
    EL1 NNE Perim Zn (T.NNE32) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 NNE Perim Zn (T.NNE32) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 NNE Perim Zn (T.NNE32) Zone Air Node,  !- Zone Air Node Name
    EL1 NNE Perim Zn (T.NNE32) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 South Perim Zn (G.S5),  !- Zone Name
    EL2 South Perim Zn (G.S5) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 South Perim Zn (G.S5) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 South Perim Zn (G.S5) Zone Air Node,  !- Zone Air Node Name
    EL2 South Perim Zn (G.S5) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 ESE Perim Zn (G.ESE6),  !- Zone Name
    EL2 ESE Perim Zn (G.ESE6) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 ESE Perim Zn (G.ESE6) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 ESE Perim Zn (G.ESE6) Zone Air Node,  !- Zone Air Node Name
    EL2 ESE Perim Zn (G.ESE6) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 South Perim Zn (T.S31),  !- Zone Name
    EL2 South Perim Zn (T.S31) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 South Perim Zn (T.S31) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 South Perim Zn (T.S31) Zone Air Node,  !- Zone Air Node Name
    EL2 South Perim Zn (T.S31) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 ESE Perim Zn (T.ESE32),  !- Zone Name
    EL2 ESE Perim Zn (T.ESE32) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 ESE Perim Zn (T.ESE32) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 ESE Perim Zn (T.ESE32) Zone Air Node,  !- Zone Air Node Name
    EL2 ESE Perim Zn (T.ESE32) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 SSW Perim Zn (G.SSW7),  !- Zone Name
    EL1 SSW Perim Zn (G.SSW7) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 SSW Perim Zn (G.SSW7) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 SSW Perim Zn (G.SSW7) Zone Air Node,  !- Zone Air Node Name
    EL1 SSW Perim Zn (G.SSW7) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 West Perim Zn (G.W8),!- Zone Name
    EL1 West Perim Zn (G.W8) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 West Perim Zn (G.W8) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 West Perim Zn (G.W8) Zone Air Node,  !- Zone Air Node Name
    EL1 West Perim Zn (G.W8) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 SSW Perim Zn (T.SSW33),  !- Zone Name
    EL1 SSW Perim Zn (T.SSW33) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 SSW Perim Zn (T.SSW33) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 SSW Perim Zn (T.SSW33) Zone Air Node,  !- Zone Air Node Name
    EL1 SSW Perim Zn (T.SSW33) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 West Perim Zn (T.W34),  !- Zone Name
    EL1 West Perim Zn (T.W34) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 West Perim Zn (T.W34) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 West Perim Zn (T.W34) Zone Air Node,  !- Zone Air Node Name
    EL1 West Perim Zn (T.W34) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 WNW Perim Zn (G.WNW7),  !- Zone Name
    EL2 WNW Perim Zn (G.WNW7) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 WNW Perim Zn (G.WNW7) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 WNW Perim Zn (G.WNW7) Zone Air Node,  !- Zone Air Node Name
    EL2 WNW Perim Zn (G.WNW7) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 North Perim Zn (G.N8),  !- Zone Name
    EL2 North Perim Zn (G.N8) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 North Perim Zn (G.N8) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 North Perim Zn (G.N8) Zone Air Node,  !- Zone Air Node Name
    EL2 North Perim Zn (G.N8) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 WNW Perim Zn (T.WNW33),  !- Zone Name
    EL2 WNW Perim Zn (T.WNW33) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 WNW Perim Zn (T.WNW33) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 WNW Perim Zn (T.WNW33) Zone Air Node,  !- Zone Air Node Name
    EL2 WNW Perim Zn (T.WNW33) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 North Perim Zn (T.N34),  !- Zone Name
    EL2 North Perim Zn (T.N34) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 North Perim Zn (T.N34) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 North Perim Zn (T.N34) Zone Air Node,  !- Zone Air Node Name
    EL2 North Perim Zn (T.N34) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 West Perim Zn (G.W9),!- Zone Name
    EL1 West Perim Zn (G.W9) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 West Perim Zn (G.W9) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 West Perim Zn (G.W9) Zone Air Node,  !- Zone Air Node Name
    EL1 West Perim Zn (G.W9) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 West Perim Zn (G.W10),  !- Zone Name
    EL1 West Perim Zn (G.W10) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 West Perim Zn (G.W10) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 West Perim Zn (G.W10) Zone Air Node,  !- Zone Air Node Name
    EL1 West Perim Zn (G.W10) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 West Perim Zn (T.W35),  !- Zone Name
    EL1 West Perim Zn (T.W35) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 West Perim Zn (T.W35) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 West Perim Zn (T.W35) Zone Air Node,  !- Zone Air Node Name
    EL1 West Perim Zn (T.W35) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 West Perim Zn (T.W36),  !- Zone Name
    EL1 West Perim Zn (T.W36) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 West Perim Zn (T.W36) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 West Perim Zn (T.W36) Zone Air Node,  !- Zone Air Node Name
    EL1 West Perim Zn (T.W36) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 North Perim Zn (G.N9),  !- Zone Name
    EL2 North Perim Zn (G.N9) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 North Perim Zn (G.N9) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 North Perim Zn (G.N9) Zone Air Node,  !- Zone Air Node Name
    EL2 North Perim Zn (G.N9) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 North Perim Zn (G.N10),  !- Zone Name
    EL2 North Perim Zn (G.N10) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 North Perim Zn (G.N10) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 North Perim Zn (G.N10) Zone Air Node,  !- Zone Air Node Name
    EL2 North Perim Zn (G.N10) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 North Perim Zn (T.N35),  !- Zone Name
    EL2 North Perim Zn (T.N35) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 North Perim Zn (T.N35) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 North Perim Zn (T.N35) Zone Air Node,  !- Zone Air Node Name
    EL2 North Perim Zn (T.N35) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 North Perim Zn (T.N36),  !- Zone Name
    EL2 North Perim Zn (T.N36) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 North Perim Zn (T.N36) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 North Perim Zn (T.N36) Zone Air Node,  !- Zone Air Node Name
    EL2 North Perim Zn (T.N36) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 West Perim Zn (G.W11),  !- Zone Name
    EL1 West Perim Zn (G.W11) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 West Perim Zn (G.W11) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 West Perim Zn (G.W11) Zone Air Node,  !- Zone Air Node Name
    EL1 West Perim Zn (G.W11) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 NNW Perim Zn (G.NNW12),  !- Zone Name
    EL1 NNW Perim Zn (G.NNW12) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 NNW Perim Zn (G.NNW12) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 NNW Perim Zn (G.NNW12) Zone Air Node,  !- Zone Air Node Name
    EL1 NNW Perim Zn (G.NNW12) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 West Perim Zn (T.W37),  !- Zone Name
    EL1 West Perim Zn (T.W37) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 West Perim Zn (T.W37) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 West Perim Zn (T.W37) Zone Air Node,  !- Zone Air Node Name
    EL1 West Perim Zn (T.W37) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL1 NNW Perim Zn (T.NNW38),  !- Zone Name
    EL1 NNW Perim Zn (T.NNW38) Equipment,  !- Zone Conditioning Equipment List Name
    EL1 NNW Perim Zn (T.NNW38) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL1 NNW Perim Zn (T.NNW38) Zone Air Node,  !- Zone Air Node Name
    EL1 NNW Perim Zn (T.NNW38) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 North Perim Zn (G.N11),  !- Zone Name
    EL2 North Perim Zn (G.N11) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 North Perim Zn (G.N11) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 North Perim Zn (G.N11) Zone Air Node,  !- Zone Air Node Name
    EL2 North Perim Zn (G.N11) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 ENE Perim Zn (G.ENE12),  !- Zone Name
    EL2 ENE Perim Zn (G.ENE12) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 ENE Perim Zn (G.ENE12) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 ENE Perim Zn (G.ENE12) Zone Air Node,  !- Zone Air Node Name
    EL2 ENE Perim Zn (G.ENE12) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 North Perim Zn (T.N37),  !- Zone Name
    EL2 North Perim Zn (T.N37) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 North Perim Zn (T.N37) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 North Perim Zn (T.N37) Zone Air Node,  !- Zone Air Node Name
    EL2 North Perim Zn (T.N37) Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EL2 ENE Perim Zn (T.ENE38),  !- Zone Name
    EL2 ENE Perim Zn (T.ENE38) Equipment,  !- Zone Conditioning Equipment List Name
    EL2 ENE Perim Zn (T.ENE38) Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EL2 ENE Perim Zn (T.ENE38) Zone Air Node,  !- Zone Air Node Name
    EL2 ENE Perim Zn (T.ENE38) Return Outlet;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    DXFG EL1 G_SSE1 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL1 G_SSE1 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_SSE1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL1 T_SSE27 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL1 T_SSE27 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_SSE27 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL2 G_WSW1 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL2 G_WSW1 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_WSW1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL2 T_WSW27 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL2 T_WSW27 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_WSW27 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL1 G_E3 Supply Fan,!- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL1 G_E3 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_E3 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL1 T_E29 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL1 T_E29 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_E29 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL2 G_S3 Supply Fan,!- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL2 G_S3 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_S3 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL2 T_S29 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL2 T_S29 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_S29 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL1 G_E5 Supply Fan,!- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL1 G_E5 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_E5 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL1 T_E31 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL1 T_E31 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_E31 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL2 G_S5 Supply Fan,!- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL2 G_S5 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_S5 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL2 T_S31 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL2 T_S31 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_S31 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL1 G_SSW7 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL1 G_SSW7 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_SSW7 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL1 T_SSW33 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL1 T_SSW33 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_SSW33 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL2 G_WNW7 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL2 G_WNW7 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_WNW7 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL2 T_WNW33 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL2 T_WNW33 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_WNW33 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL1 G_W9 Supply Fan,!- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL1 G_W9 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_W9 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL1 T_W35 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL1 T_W35 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_W35 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL2 G_N9 Supply Fan,!- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL2 G_N9 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_N9 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL2 T_N35 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL2 T_N35 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_N35 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL1 G_W11 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL1 G_W11 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_W11 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL1 T_W37 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL1 T_W37 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_W37 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL2 G_N11 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL2 G_N11 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_N11 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    DXFG EL2 T_N37 Supply Fan,  !- Name
    always_avail,            !- Availability Schedule Name
    0.12,                    !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.24,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DXFG EL2 T_N37 Mixed Air Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_N37 Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    DXFG EL1 G_SSE1 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL1 G_SSE1 Zone Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL1 G_SSE1 Zone Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL1 G_SSE1 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_SSE1 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL1 T_SSE27 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL1 T_SSE27 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL1 T_SSE27 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL1 T_SSE27 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_SSE27 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL2 G_WSW1 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL2 G_WSW1 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL2 G_WSW1 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL2 G_WSW1 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_WSW1 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL2 T_WSW27 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL2 T_WSW27 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL2 T_WSW27 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL2 T_WSW27 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_WSW27 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL1 G_E3 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL1 G_E3 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL1 G_E3 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL1 G_E3 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_E3 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL1 T_E29 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL1 T_E29 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL1 T_E29 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL1 T_E29 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_E29 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL2 G_S3 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL2 G_S3 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL2 G_S3 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL2 G_S3 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_S3 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL2 T_S29 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL2 T_S29 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL2 T_S29 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL2 T_S29 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_S29 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL1 G_E5 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL1 G_E5 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL1 G_E5 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL1 G_E5 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_E5 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL1 T_E31 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL1 T_E31 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL1 T_E31 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL1 T_E31 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_E31 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL2 G_S5 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL2 G_S5 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL2 G_S5 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL2 G_S5 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_S5 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL2 T_S31 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL2 T_S31 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL2 T_S31 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL2 T_S31 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_S31 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL1 G_SSW7 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL1 G_SSW7 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL1 G_SSW7 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL1 G_SSW7 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_SSW7 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL1 T_SSW33 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL1 T_SSW33 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL1 T_SSW33 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL1 T_SSW33 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_SSW33 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL2 G_WNW7 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL2 G_WNW7 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL2 G_WNW7 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL2 G_WNW7 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_WNW7 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL2 T_WNW33 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL2 T_WNW33 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL2 T_WNW33 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL2 T_WNW33 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_WNW33 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL1 G_W9 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL1 G_W9 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL1 G_W9 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL1 G_W9 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_W9 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL1 T_W35 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL1 T_W35 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL1 T_W35 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL1 T_W35 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_W35 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL2 G_N9 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL2 G_N9 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL2 G_N9 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL2 G_N9 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_N9 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL2 T_N35 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL2 T_N35 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL2 T_N35 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL2 T_N35 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_N35 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL1 G_W11 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL1 G_W11 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL1 G_W11 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL1 G_W11 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_W11 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL1 T_W37 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL1 T_W37 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL1 T_W37 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL1 T_W37 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_W37 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL2 G_N11 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL2 G_N11 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL2 G_N11 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL2 G_N11 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_N11 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DXFG EL2 T_N37 Water Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DXFG EL2 T_N37 Coil Water In Node,  !- Water Inlet Node Name
    DXFG EL2 T_N37 Coil Water Out Node,  !- Water Outlet Node Name
    DXFG EL2 T_N37 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_N37 Air Loop Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    DXFG EL1 G_SSE1 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL1 G_SSE1 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_SSE1 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL1 G_SSE1 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL1 T_SSE27 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL1 T_SSE27 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_SSE27 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL1 T_SSE27 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL2 G_WSW1 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL2 G_WSW1 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_WSW1 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL2 G_WSW1 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL2 T_WSW27 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL2 T_WSW27 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_WSW27 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL2 T_WSW27 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL1 G_E3 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL1 G_E3 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_E3 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL1 G_E3 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL1 T_E29 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL1 T_E29 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_E29 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL1 T_E29 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL2 G_S3 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL2 G_S3 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_S3 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL2 G_S3 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL2 T_S29 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL2 T_S29 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_S29 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL2 T_S29 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL1 G_E5 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL1 G_E5 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_E5 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL1 G_E5 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL1 T_E31 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL1 T_E31 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_E31 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL1 T_E31 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL2 G_S5 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL2 G_S5 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_S5 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL2 G_S5 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL2 T_S31 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL2 T_S31 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_S31 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL2 T_S31 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL1 G_SSW7 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL1 G_SSW7 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_SSW7 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL1 G_SSW7 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL1 T_SSW33 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL1 T_SSW33 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_SSW33 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL1 T_SSW33 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL2 G_WNW7 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL2 G_WNW7 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_WNW7 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL2 G_WNW7 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL2 T_WNW33 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL2 T_WNW33 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_WNW33 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL2 T_WNW33 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL1 G_W9 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL1 G_W9 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_W9 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL1 G_W9 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL1 T_W35 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL1 T_W35 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_W35 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL1 T_W35 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL2 G_N9 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL2 G_N9 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_N9 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL2 G_N9 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL2 T_N35 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL2 T_N35 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_N35 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL2 T_N35 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL1 G_W11 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL1 G_W11 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 G_W11 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL1 G_W11 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL1 T_W37 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL1 T_W37 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL1 T_W37 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL1 T_W37 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL2 G_N11 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL2 G_N11 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 G_N11 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL2 G_N11 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    DXFG EL2 T_N37 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    DXFG EL2 T_N37 Supply Fan Outlet,  !- Air Inlet Node Name
    DXFG EL2 T_N37 Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    DXFG EL2 T_N37 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATONLY ===========

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL1 G_SSE1,         !- Name
    ,                        !- Availability Schedule Name
    DXFG EL1 G_SSE1 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL1 G_SSE1 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL1 SSE Perim Zn (G.SSE1),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL1 G_SSE1 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL1 G_SSE1 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL1 T_SSE27,        !- Name
    ,                        !- Availability Schedule Name
    DXFG EL1 T_SSE27 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL1 T_SSE27 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL1 SSE Perim Zn (T.SSE27),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL1 T_SSE27 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL1 T_SSE27 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL2 G_WSW1,         !- Name
    ,                        !- Availability Schedule Name
    DXFG EL2 G_WSW1 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL2 G_WSW1 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL2 WSW Perim Zn (G.WSW1),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL2 G_WSW1 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL2 G_WSW1 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL2 T_WSW27,        !- Name
    ,                        !- Availability Schedule Name
    DXFG EL2 T_WSW27 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL2 T_WSW27 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL2 WSW Perim Zn (T.WSW27),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL2 T_WSW27 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL2 T_WSW27 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL1 G_E3,           !- Name
    ,                        !- Availability Schedule Name
    DXFG EL1 G_E3 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL1 G_E3 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL1 East Perim Zn (G.E3),!- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL1 G_E3 Supply Fan,!- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL1 G_E3 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL1 T_E29,          !- Name
    ,                        !- Availability Schedule Name
    DXFG EL1 T_E29 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL1 T_E29 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL1 East Perim Zn (T.E29),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL1 T_E29 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL1 T_E29 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL2 G_S3,           !- Name
    ,                        !- Availability Schedule Name
    DXFG EL2 G_S3 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL2 G_S3 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL2 South Perim Zn (G.S3),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL2 G_S3 Supply Fan,!- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL2 G_S3 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL2 T_S29,          !- Name
    ,                        !- Availability Schedule Name
    DXFG EL2 T_S29 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL2 T_S29 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL2 South Perim Zn (T.S29),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL2 T_S29 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL2 T_S29 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL1 G_E5,           !- Name
    ,                        !- Availability Schedule Name
    DXFG EL1 G_E5 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL1 G_E5 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL1 East Perim Zn (G.E5),!- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL1 G_E5 Supply Fan,!- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL1 G_E5 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL1 T_E31,          !- Name
    ,                        !- Availability Schedule Name
    DXFG EL1 T_E31 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL1 T_E31 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL1 East Perim Zn (T.E31),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL1 T_E31 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL1 T_E31 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL2 G_S5,           !- Name
    ,                        !- Availability Schedule Name
    DXFG EL2 G_S5 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL2 G_S5 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL2 South Perim Zn (G.S5),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL2 G_S5 Supply Fan,!- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL2 G_S5 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL2 T_S31,          !- Name
    ,                        !- Availability Schedule Name
    DXFG EL2 T_S31 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL2 T_S31 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL2 South Perim Zn (T.S31),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL2 T_S31 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL2 T_S31 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL1 G_SSW7,         !- Name
    ,                        !- Availability Schedule Name
    DXFG EL1 G_SSW7 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL1 G_SSW7 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL1 SSW Perim Zn (G.SSW7),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL1 G_SSW7 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL1 G_SSW7 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL1 T_SSW33,        !- Name
    ,                        !- Availability Schedule Name
    DXFG EL1 T_SSW33 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL1 T_SSW33 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL1 SSW Perim Zn (T.SSW33),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL1 T_SSW33 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL1 T_SSW33 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL2 G_WNW7,         !- Name
    ,                        !- Availability Schedule Name
    DXFG EL2 G_WNW7 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL2 G_WNW7 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL2 WNW Perim Zn (G.WNW7),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL2 G_WNW7 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL2 G_WNW7 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL2 T_WNW33,        !- Name
    ,                        !- Availability Schedule Name
    DXFG EL2 T_WNW33 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL2 T_WNW33 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL2 WNW Perim Zn (T.WNW33),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL2 T_WNW33 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL2 T_WNW33 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL1 G_W9,           !- Name
    ,                        !- Availability Schedule Name
    DXFG EL1 G_W9 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL1 G_W9 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL1 West Perim Zn (G.W9),!- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL1 G_W9 Supply Fan,!- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL1 G_W9 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL1 T_W35,          !- Name
    ,                        !- Availability Schedule Name
    DXFG EL1 T_W35 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL1 T_W35 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL1 West Perim Zn (T.W35),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL1 T_W35 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL1 T_W35 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL2 G_N9,           !- Name
    ,                        !- Availability Schedule Name
    DXFG EL2 G_N9 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL2 G_N9 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL2 North Perim Zn (G.N9),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL2 G_N9 Supply Fan,!- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL2 G_N9 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL2 T_N35,          !- Name
    ,                        !- Availability Schedule Name
    DXFG EL2 T_N35 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL2 T_N35 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL2 North Perim Zn (T.N35),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL2 T_N35 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL2 T_N35 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL1 G_W11,          !- Name
    ,                        !- Availability Schedule Name
    DXFG EL1 G_W11 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL1 G_W11 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL1 West Perim Zn (G.W11),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL1 G_W11 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL1 G_W11 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL1 T_W37,          !- Name
    ,                        !- Availability Schedule Name
    DXFG EL1 T_W37 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL1 T_W37 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL1 West Perim Zn (T.W37),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL1 T_W37 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL1 T_W37 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL2 G_N11,          !- Name
    ,                        !- Availability Schedule Name
    DXFG EL2 G_N11 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL2 G_N11 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL2 North Perim Zn (G.N11),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL2 G_N11 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL2 G_N11 Heating Coil;  !- Heating Coil Name

AirLoopHVAC:UnitaryHeatOnly,
    NCGF EL2 T_N37,          !- Name
    ,                        !- Availability Schedule Name
    DXFG EL2 T_N37 Mixed Air Outlet,  !- Unitary System Air Inlet Node Name
    DXFG EL2 T_N37 Air Loop Outlet,  !- Unitary System Air Outlet Node Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    EL2 North Perim Zn (T.N37),  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    DXFG EL2 T_N37 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    DXFG EL2 T_N37 Heating Coil;  !- Heating Coil Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    DXFG EL2 T_S31 OA Controller,  !- Name
    DXFG EL2 T_S31 Relief Air Outlet,  !- Relief Air Outlet Node Name
    DXFG EL2 T_S31 Air Loop Inlet,  !- Return Air Node Name
    DXFG EL2 T_S31 Mixed Air Outlet,  !- Mixed Air Node Name
    DXFG EL2 T_S31 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    DXFG EL1 G_SSW7 OA Controller,  !- Name
    DXFG EL1 G_SSW7 Relief Air Outlet,  !- Relief Air Outlet Node Name
    DXFG EL1 G_SSW7 Air Loop Inlet,  !- Return Air Node Name
    DXFG EL1 G_SSW7 Mixed Air Outlet,  !- Mixed Air Node Name
    DXFG EL1 G_SSW7 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    DXFG EL1 T_SSW33 OA Controller,  !- Name
    DXFG EL1 T_SSW33 Relief Air Outlet,  !- Relief Air Outlet Node Name
    DXFG EL1 T_SSW33 Air Loop Inlet,  !- Return Air Node Name
    DXFG EL1 T_SSW33 Mixed Air Outlet,  !- Mixed Air Node Name
    DXFG EL1 T_SSW33 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    DXFG EL2 G_WNW7 OA Controller,  !- Name
    DXFG EL2 G_WNW7 Relief Air Outlet,  !- Relief Air Outlet Node Name
    DXFG EL2 G_WNW7 Air Loop Inlet,  !- Return Air Node Name
    DXFG EL2 G_WNW7 Mixed Air Outlet,  !- Mixed Air Node Name
    DXFG EL2 G_WNW7 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    DXFG EL2 T_WNW33 OA Controller,  !- Name
    DXFG EL2 T_WNW33 Relief Air Outlet,  !- Relief Air Outlet Node Name
    DXFG EL2 T_WNW33 Air Loop Inlet,  !- Return Air Node Name
    DXFG EL2 T_WNW33 Mixed Air Outlet,  !- Mixed Air Node Name
    DXFG EL2 T_WNW33 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    DXFG EL1 G_W9 OA Controller,  !- Name
    DXFG EL1 G_W9 Relief Air Outlet,  !- Relief Air Outlet Node Name
    DXFG EL1 G_W9 Air Loop Inlet,  !- Return Air Node Name
    DXFG EL1 G_W9 Mixed Air Outlet,  !- Mixed Air Node Name
    DXFG EL1 G_W9 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    DXFG EL1 T_W35 OA Controller,  !- Name
    DXFG EL1 T_W35 Relief Air Outlet,  !- Relief Air Outlet Node Name
    DXFG EL1 T_W35 Air Loop Inlet,  !- Return Air Node Name
    DXFG EL1 T_W35 Mixed Air Outlet,  !- Mixed Air Node Name
    DXFG EL1 T_W35 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    DXFG EL2 G_N9 OA Controller,  !- Name
    DXFG EL2 G_N9 Relief Air Outlet,  !- Relief Air Outlet Node Name
    DXFG EL2 G_N9 Air Loop Inlet,  !- Return Air Node Name
    DXFG EL2 G_N9 Mixed Air Outlet,  !- Mixed Air Node Name
    DXFG EL2 G_N9 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    DXFG EL2 T_N35 OA Controller,  !- Name
    DXFG EL2 T_N35 Relief Air Outlet,  !- Relief Air Outlet Node Name
    DXFG EL2 T_N35 Air Loop Inlet,  !- Return Air Node Name
    DXFG EL2 T_N35 Mixed Air Outlet,  !- Mixed Air Node Name
    DXFG EL2 T_N35 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    DXFG EL1 G_W11 OA Controller,  !- Name
    DXFG EL1 G_W11 Relief Air Outlet,  !- Relief Air Outlet Node Name
    DXFG EL1 G_W11 Air Loop Inlet,  !- Return Air Node Name
    DXFG EL1 G_W11 Mixed Air Outlet,  !- Mixed Air Node Name
    DXFG EL1 G_W11 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    DXFG EL1 T_W37 OA Controller,  !- Name
    DXFG EL1 T_W37 Relief Air Outlet,  !- Relief Air Outlet Node Name
    DXFG EL1 T_W37 Air Loop Inlet,  !- Return Air Node Name
    DXFG EL1 T_W37 Mixed Air Outlet,  !- Mixed Air Node Name
    DXFG EL1 T_W37 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    DXFG EL2 G_N11 OA Controller,  !- Name
    DXFG EL2 G_N11 Relief Air Outlet,  !- Relief Air Outlet Node Name
    DXFG EL2 G_N11 Air Loop Inlet,  !- Return Air Node Name
    DXFG EL2 G_N11 Mixed Air Outlet,  !- Mixed Air Node Name
    DXFG EL2 G_N11 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    DXFG EL2 T_N37 OA Controller,  !- Name
    DXFG EL2 T_N37 Relief Air Outlet,  !- Relief Air Outlet Node Name
    DXFG EL2 T_N37 Air Loop Inlet,  !- Return Air Node Name
    DXFG EL2 T_N37 Mixed Air Outlet,  !- Mixed Air Node Name
    DXFG EL2 T_N37 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    DXFG EL1 G_SSE1,         !- Name
    ,                        !- Controller List Name
    DXFG EL1 G_SSE1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL1 G_SSE1 Branches,!- Branch List Name
    ,                        !- Connector List Name
    DXFG EL1 G_SSE1 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL1 G_SSE1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL1 G_SSE1 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL1 G_SSE1 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL1 T_SSE27,        !- Name
    ,                        !- Controller List Name
    DXFG EL1 T_SSE27 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL1 T_SSE27 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL1 T_SSE27 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL1 T_SSE27 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL1 T_SSE27 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL1 T_SSE27 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL1 G_E3,           !- Name
    ,                        !- Controller List Name
    DXFG EL1 G_E3 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL1 G_E3 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL1 G_E3 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL1 G_E3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL1 G_E3 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL1 G_E3 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL1 T_E29,          !- Name
    ,                        !- Controller List Name
    DXFG EL1 T_E29 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL1 T_E29 Branches, !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL1 T_E29 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL1 T_E29 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL1 T_E29 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL1 T_E29 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL1 G_E5,           !- Name
    ,                        !- Controller List Name
    DXFG EL1 G_E5 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL1 G_E5 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL1 G_E5 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL1 G_E5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL1 G_E5 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL1 G_E5 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL1 T_E31,          !- Name
    ,                        !- Controller List Name
    DXFG EL1 T_E31 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL1 T_E31 Branches, !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL1 T_E31 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL1 T_E31 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL1 T_E31 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL1 T_E31 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL1 G_SSW7,         !- Name
    ,                        !- Controller List Name
    DXFG EL1 G_SSW7 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL1 G_SSW7 Branches,!- Branch List Name
    ,                        !- Connector List Name
    DXFG EL1 G_SSW7 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL1 G_SSW7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL1 G_SSW7 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL1 G_SSW7 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL1 T_SSW33,        !- Name
    ,                        !- Controller List Name
    DXFG EL1 T_SSW33 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL1 T_SSW33 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL1 T_SSW33 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL1 T_SSW33 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL1 T_SSW33 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL1 T_SSW33 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL1 G_W9,           !- Name
    ,                        !- Controller List Name
    DXFG EL1 G_W9 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL1 G_W9 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL1 G_W9 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL1 G_W9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL1 G_W9 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL1 G_W9 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL1 T_W35,          !- Name
    ,                        !- Controller List Name
    DXFG EL1 T_W35 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL1 T_W35 Branches, !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL1 T_W35 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL1 T_W35 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL1 T_W35 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL1 T_W35 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL1 G_W11,          !- Name
    ,                        !- Controller List Name
    DXFG EL1 G_W11 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL1 G_W11 Branches, !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL1 G_W11 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL1 G_W11 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL1 G_W11 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL1 G_W11 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL1 T_W37,          !- Name
    ,                        !- Controller List Name
    DXFG EL1 T_W37 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL1 T_W37 Branches, !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL1 T_W37 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL1 T_W37 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL1 T_W37 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL1 T_W37 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL2 G_WSW1,         !- Name
    ,                        !- Controller List Name
    DXFG EL2 G_WSW1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL2 G_WSW1 Branches,!- Branch List Name
    ,                        !- Connector List Name
    DXFG EL2 G_WSW1 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL2 G_WSW1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL2 G_WSW1 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL2 G_WSW1 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL2 T_WSW27,        !- Name
    ,                        !- Controller List Name
    DXFG EL2 T_WSW27 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL2 T_WSW27 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL2 T_WSW27 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL2 T_WSW27 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL2 T_WSW27 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL2 T_WSW27 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL2 G_S3,           !- Name
    ,                        !- Controller List Name
    DXFG EL2 G_S3 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL2 G_S3 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL2 G_S3 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL2 G_S3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL2 G_S3 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL2 G_S3 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL2 T_S29,          !- Name
    ,                        !- Controller List Name
    DXFG EL2 T_S29 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL2 T_S29 Branches, !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL2 T_S29 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL2 T_S29 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL2 T_S29 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL2 T_S29 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL2 G_S5,           !- Name
    ,                        !- Controller List Name
    DXFG EL2 G_S5 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL2 G_S5 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL2 G_S5 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL2 G_S5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL2 G_S5 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL2 G_S5 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL2 T_S31,          !- Name
    ,                        !- Controller List Name
    DXFG EL2 T_S31 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL2 T_S31 Branches, !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL2 T_S31 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL2 T_S31 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL2 T_S31 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL2 T_S31 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL2 G_N11,          !- Name
    ,                        !- Controller List Name
    DXFG EL2 G_N11 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL2 G_N11 Branches, !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL2 G_N11 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL2 G_N11 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL2 G_N11 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL2 G_N11 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL2 T_N37,          !- Name
    ,                        !- Controller List Name
    DXFG EL2 T_N37 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL2 T_N37 Branches, !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL2 T_N37 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL2 T_N37 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL2 T_N37 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL2 T_N37 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL2 G_N9,           !- Name
    ,                        !- Controller List Name
    DXFG EL2 G_N9 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL2 G_N9 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL2 G_N9 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL2 G_N9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL2 G_N9 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL2 G_N9 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL2 T_N35,          !- Name
    ,                        !- Controller List Name
    DXFG EL2 T_N35 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL2 T_N35 Branches, !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL2 T_N35 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL2 T_N35 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL2 T_N35 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL2 T_N35 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL2 G_WNW7,         !- Name
    ,                        !- Controller List Name
    DXFG EL2 G_WNW7 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL2 G_WNW7 Branches,!- Branch List Name
    ,                        !- Connector List Name
    DXFG EL2 G_WNW7 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL2 G_WNW7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL2 G_WNW7 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL2 G_WNW7 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DXFG EL2 T_WNW33,        !- Name
    ,                        !- Controller List Name
    DXFG EL2 T_WNW33 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DXFG EL2 T_WNW33 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    DXFG EL2 T_WNW33 Mixed Air Outlet,  !- Supply Side Inlet Node Name
    DXFG EL2 T_WNW33 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DXFG EL2 T_WNW33 Supply Path Inlet,  !- Demand Side Inlet Node Names
    DXFG EL2 T_WNW33 Air Loop Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    DXFG EL1 G_SSE1 Zone Splitter,  !- Name
    DXFG EL1 G_SSE1 Supply Path Inlet,  !- Inlet Node Name
    EL1 SSE Perim Zn (G.SSE1) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL1 East Perim Zn (G.E2) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL1 T_SSE27 Zone Splitter,  !- Name
    DXFG EL1 T_SSE27 Supply Path Inlet,  !- Inlet Node Name
    EL1 SSE Perim Zn (T.SSE27) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL1 East Perim Zn (T.E28) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL2 G_WSW1 Zone Splitter,  !- Name
    DXFG EL2 G_WSW1 Supply Path Inlet,  !- Inlet Node Name
    EL2 WSW Perim Zn (G.WSW1) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL2 South Perim Zn (G.S2) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL2 T_WSW27 Zone Splitter,  !- Name
    DXFG EL2 T_WSW27 Supply Path Inlet,  !- Inlet Node Name
    EL2 WSW Perim Zn (T.WSW27) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL2 South Perim Zn (T.S28) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL1 G_E3 Zone Splitter,  !- Name
    DXFG EL1 G_E3 Supply Path Inlet,  !- Inlet Node Name
    EL1 East Perim Zn (G.E3) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL1 East Perim Zn (G.E4) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL1 T_E29 Zone Splitter,  !- Name
    DXFG EL1 T_E29 Supply Path Inlet,  !- Inlet Node Name
    EL1 East Perim Zn (T.E29) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL1 East Perim Zn (T.E30) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL2 G_S3 Zone Splitter,  !- Name
    DXFG EL2 G_S3 Supply Path Inlet,  !- Inlet Node Name
    EL2 South Perim Zn (G.S3) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL2 South Perim Zn (G.S4) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL2 T_S29 Zone Splitter,  !- Name
    DXFG EL2 T_S29 Supply Path Inlet,  !- Inlet Node Name
    EL2 South Perim Zn (T.S29) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL2 South Perim Zn (T.S30) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL1 G_E5 Zone Splitter,  !- Name
    DXFG EL1 G_E5 Supply Path Inlet,  !- Inlet Node Name
    EL1 East Perim Zn (G.E5) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL1 NNE Perim Zn (G.NNE6) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL1 T_E31 Zone Splitter,  !- Name
    DXFG EL1 T_E31 Supply Path Inlet,  !- Inlet Node Name
    EL1 East Perim Zn (T.E31) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL1 NNE Perim Zn (T.NNE32) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL2 G_S5 Zone Splitter,  !- Name
    DXFG EL2 G_S5 Supply Path Inlet,  !- Inlet Node Name
    EL2 South Perim Zn (G.S5) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL2 ESE Perim Zn (G.ESE6) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL2 T_S31 Zone Splitter,  !- Name
    DXFG EL2 T_S31 Supply Path Inlet,  !- Inlet Node Name
    EL2 South Perim Zn (T.S31) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL2 ESE Perim Zn (T.ESE32) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL1 G_SSW7 Zone Splitter,  !- Name
    DXFG EL1 G_SSW7 Supply Path Inlet,  !- Inlet Node Name
    EL1 SSW Perim Zn (G.SSW7) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL1 West Perim Zn (G.W8) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL1 T_SSW33 Zone Splitter,  !- Name
    DXFG EL1 T_SSW33 Supply Path Inlet,  !- Inlet Node Name
    EL1 SSW Perim Zn (T.SSW33) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL1 West Perim Zn (T.W34) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL2 G_WNW7 Zone Splitter,  !- Name
    DXFG EL2 G_WNW7 Supply Path Inlet,  !- Inlet Node Name
    EL2 WNW Perim Zn (G.WNW7) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL2 North Perim Zn (G.N8) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL2 T_WNW33 Zone Splitter,  !- Name
    DXFG EL2 T_WNW33 Supply Path Inlet,  !- Inlet Node Name
    EL2 WNW Perim Zn (T.WNW33) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL2 North Perim Zn (T.N34) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL1 G_W9 Zone Splitter,  !- Name
    DXFG EL1 G_W9 Supply Path Inlet,  !- Inlet Node Name
    EL1 West Perim Zn (G.W9) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL1 West Perim Zn (G.W10) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL1 T_W35 Zone Splitter,  !- Name
    DXFG EL1 T_W35 Supply Path Inlet,  !- Inlet Node Name
    EL1 West Perim Zn (T.W35) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL1 West Perim Zn (T.W36) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL2 G_N9 Zone Splitter,  !- Name
    DXFG EL2 G_N9 Supply Path Inlet,  !- Inlet Node Name
    EL2 North Perim Zn (G.N9) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL2 North Perim Zn (G.N10) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL2 T_N35 Zone Splitter,  !- Name
    DXFG EL2 T_N35 Supply Path Inlet,  !- Inlet Node Name
    EL2 North Perim Zn (T.N35) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL2 North Perim Zn (T.N36) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL1 G_W11 Zone Splitter,  !- Name
    DXFG EL1 G_W11 Supply Path Inlet,  !- Inlet Node Name
    EL1 West Perim Zn (G.W11) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL1 NNW Perim Zn (G.NNW12) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL1 T_W37 Zone Splitter,  !- Name
    DXFG EL1 T_W37 Supply Path Inlet,  !- Inlet Node Name
    EL1 West Perim Zn (T.W37) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL1 NNW Perim Zn (T.NNW38) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL2 G_N11 Zone Splitter,  !- Name
    DXFG EL2 G_N11 Supply Path Inlet,  !- Inlet Node Name
    EL2 North Perim Zn (G.N11) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL2 ENE Perim Zn (G.ENE12) Zone Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    DXFG EL2 T_N37 Zone Splitter,  !- Name
    DXFG EL2 T_N37 Supply Path Inlet,  !- Inlet Node Name
    EL2 North Perim Zn (T.N37) Zone Equip Inlet,  !- Outlet 1 Node Name
    EL2 ENE Perim Zn (T.ENE38) Zone Equip Inlet;  !- Outlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    DXFG EL1 G_SSE1 Supply Path,  !- Name
    DXFG EL1 G_SSE1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL1 G_SSE1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL1 T_SSE27 Supply Path,  !- Name
    DXFG EL1 T_SSE27 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL1 T_SSE27 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL2 G_WSW1 Supply Path,  !- Name
    DXFG EL2 G_WSW1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL2 G_WSW1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL2 T_WSW27 Supply Path,  !- Name
    DXFG EL2 T_WSW27 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL2 T_WSW27 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL1 G_E3 Supply Path,  !- Name
    DXFG EL1 G_E3 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL1 G_E3 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL1 T_E29 Supply Path,  !- Name
    DXFG EL1 T_E29 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL1 T_E29 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL2 G_S3 Supply Path,  !- Name
    DXFG EL2 G_S3 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL2 G_S3 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL2 T_S29 Supply Path,  !- Name
    DXFG EL2 T_S29 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL2 T_S29 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL1 G_E5 Supply Path,  !- Name
    DXFG EL1 G_E5 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL1 G_E5 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL1 T_E31 Supply Path,  !- Name
    DXFG EL1 T_E31 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL1 T_E31 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL2 G_S5 Supply Path,  !- Name
    DXFG EL2 G_S5 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL2 G_S5 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL2 T_S31 Supply Path,  !- Name
    DXFG EL2 T_S31 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL2 T_S31 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL1 G_SSW7 Supply Path,  !- Name
    DXFG EL1 G_SSW7 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL1 G_SSW7 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL1 T_SSW33 Supply Path,  !- Name
    DXFG EL1 T_SSW33 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL1 T_SSW33 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL2 G_WNW7 Supply Path,  !- Name
    DXFG EL2 G_WNW7 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL2 G_WNW7 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL2 T_WNW33 Supply Path,  !- Name
    DXFG EL2 T_WNW33 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL2 T_WNW33 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL1 G_W9 Supply Path,  !- Name
    DXFG EL1 G_W9 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL1 G_W9 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL1 T_W35 Supply Path,  !- Name
    DXFG EL1 T_W35 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL1 T_W35 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL2 G_N9 Supply Path,  !- Name
    DXFG EL2 G_N9 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL2 G_N9 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL2 T_N35 Supply Path,  !- Name
    DXFG EL2 T_N35 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL2 T_N35 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL1 G_W11 Supply Path,  !- Name
    DXFG EL1 G_W11 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL1 G_W11 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL1 T_W37 Supply Path,  !- Name
    DXFG EL1 T_W37 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL1 T_W37 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL2 G_N11 Supply Path,  !- Name
    DXFG EL2 G_N11 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL2 G_N11 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DXFG EL2 T_N37 Supply Path,  !- Name
    DXFG EL2 T_N37 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DXFG EL2 T_N37 Zone Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL1 G_SSE1 Return Plenum,  !- Name
    DXFG EL1 G_SSE1 Dummy Return Plenum,  !- Zone Name
    DXFG EL1 G_SSE1 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL1 G_SSE1 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL1 SSE Perim Zn (G.SSE1) Return Outlet,  !- Inlet 1 Node Name
    EL1 East Perim Zn (G.E2) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL1 T_SSE27 Return Plenum,  !- Name
    DXFG EL1 T_SSE27 Dummy Return Plenum,  !- Zone Name
    DXFG EL1 T_SSE27 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL1 T_SSE27 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL1 SSE Perim Zn (T.SSE27) Return Outlet,  !- Inlet 1 Node Name
    EL1 East Perim Zn (T.E28) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL1 G_E3 Return Plenum,  !- Name
    DXFG EL1 G_E3 Dummy Return Plenum,  !- Zone Name
    DXFG EL1 G_E3 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL1 G_E3 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL1 East Perim Zn (G.E3) Return Outlet,  !- Inlet 1 Node Name
    EL1 East Perim Zn (G.E4) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL1 T_E29 Return Plenum,  !- Name
    DXFG EL1 T_E29 Dummy Return Plenum,  !- Zone Name
    DXFG EL1 T_E29 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL1 T_E29 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL1 East Perim Zn (T.E29) Return Outlet,  !- Inlet 1 Node Name
    EL1 East Perim Zn (T.E30) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL1 G_E5 Return Plenum,  !- Name
    DXFG EL1 G_E5 Dummy Return Plenum,  !- Zone Name
    DXFG EL1 G_E5 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL1 G_E5 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL1 East Perim Zn (G.E5) Return Outlet,  !- Inlet 1 Node Name
    EL1 NNE Perim Zn (G.NNE6) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL1 T_E31 Return Plenum,  !- Name
    DXFG EL1 T_E31 Dummy Return Plenum,  !- Zone Name
    DXFG EL1 T_E31 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL1 T_E31 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL1 East Perim Zn (T.E31) Return Outlet,  !- Inlet 1 Node Name
    EL1 NNE Perim Zn (T.NNE32) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL1 G_SSW7 Return Plenum,  !- Name
    DXFG EL1 G_SSW7 Dummy Return Plenum,  !- Zone Name
    DXFG EL1 G_SSW7 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL1 G_SSW7 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL1 SSW Perim Zn (G.SSW7) Return Outlet,  !- Inlet 1 Node Name
    EL1 West Perim Zn (G.W8) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL1 T_SSW33 Return Plenum,  !- Name
    DXFG EL1 T_SSW33 Dummy Return Plenum,  !- Zone Name
    DXFG EL1 T_SSW33 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL1 T_SSW33 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL1 SSW Perim Zn (T.SSW33) Return Outlet,  !- Inlet 1 Node Name
    EL1 West Perim Zn (T.W34) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL1 G_W9 Return Plenum,  !- Name
    DXFG EL1 G_W9 Dummy Return Plenum,  !- Zone Name
    DXFG EL1 G_W9 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL1 G_W9 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL1 West Perim Zn (G.W9) Return Outlet,  !- Inlet 1 Node Name
    EL1 West Perim Zn (G.W10) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL1 T_W35 Return Plenum,  !- Name
    DXFG EL1 T_W35 Dummy Return Plenum,  !- Zone Name
    DXFG EL1 T_W35 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL1 T_W35 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL1 West Perim Zn (T.W35) Return Outlet,  !- Inlet 1 Node Name
    EL1 West Perim Zn (T.W36) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL1 G_W11 Return Plenum,  !- Name
    DXFG EL1 G_W11 Dummy Return Plenum,  !- Zone Name
    DXFG EL1 G_W11 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL1 G_W11 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL1 West Perim Zn (G.W11) Return Outlet,  !- Inlet 1 Node Name
    EL1 NNW Perim Zn (G.NNW12) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL1 T_W37 Return Plenum,  !- Name
    DXFG EL1 T_W37 Dummy Return Plenum,  !- Zone Name
    DXFG EL1 T_W37 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL1 T_W37 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL1 West Perim Zn (T.W37) Return Outlet,  !- Inlet 1 Node Name
    EL1 NNW Perim Zn (T.NNW38) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL2 G_WSW1 Return Plenum,  !- Name
    DXFG EL2 G_WSW1 Dummy Return Plenum,  !- Zone Name
    DXFG EL2 G_WSW1 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL2 G_WSW1 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL2 WSW Perim Zn (G.WSW1) Return Outlet,  !- Inlet 1 Node Name
    EL2 South Perim Zn (G.S2) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL2 T_WSW27 Return Plenum,  !- Name
    DXFG EL2 T_WSW27 Dummy Return Plenum,  !- Zone Name
    DXFG EL2 T_WSW27 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL2 T_WSW27 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL2 WSW Perim Zn (T.WSW27) Return Outlet,  !- Inlet 1 Node Name
    EL2 South Perim Zn (T.S28) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL2 G_S3 Return Plenum,  !- Name
    DXFG EL2 G_S3 Dummy Return Plenum,  !- Zone Name
    DXFG EL2 G_S3 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL2 G_S3 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL2 South Perim Zn (G.S3) Return Outlet,  !- Inlet 1 Node Name
    EL2 South Perim Zn (G.S4) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL2 T_S29 Return Plenum,  !- Name
    DXFG EL2 T_S29 Dummy Return Plenum,  !- Zone Name
    DXFG EL2 T_S29 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL2 T_S29 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL2 South Perim Zn (T.S29) Return Outlet,  !- Inlet 1 Node Name
    EL2 South Perim Zn (T.S30) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL2 G_S5 Return Plenum,  !- Name
    DXFG EL2 G_S5 Dummy Return Plenum,  !- Zone Name
    DXFG EL2 G_S5 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL2 G_S5 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL2 South Perim Zn (G.S5) Return Outlet,  !- Inlet 1 Node Name
    EL2 ESE Perim Zn (G.ESE6) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL2 T_S31 Return Plenum,  !- Name
    DXFG EL2 T_S31 Dummy Return Plenum,  !- Zone Name
    DXFG EL2 T_S31 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL2 T_S31 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL2 South Perim Zn (T.S31) Return Outlet,  !- Inlet 1 Node Name
    EL2 ESE Perim Zn (T.ESE32) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL2 G_N11 Return Plenum,  !- Name
    DXFG EL2 G_N11 Dummy Return Plenum,  !- Zone Name
    DXFG EL2 G_N11 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL2 G_N11 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL2 North Perim Zn (G.N11) Return Outlet,  !- Inlet 1 Node Name
    EL2 ENE Perim Zn (G.ENE12) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL2 T_N37 Return Plenum,  !- Name
    DXFG EL2 T_N37 Dummy Return Plenum,  !- Zone Name
    DXFG EL2 T_N37 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL2 T_N37 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL2 North Perim Zn (T.N37) Return Outlet,  !- Inlet 1 Node Name
    EL2 ENE Perim Zn (T.ENE38) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL2 G_N9 Return Plenum,  !- Name
    DXFG EL2 G_N9 Dummy Return Plenum,  !- Zone Name
    DXFG EL2 G_N9 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL2 G_N9 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL2 North Perim Zn (G.N9) Return Outlet,  !- Inlet 1 Node Name
    EL2 North Perim Zn (G.N10) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL2 T_N35 Return Plenum,  !- Name
    DXFG EL2 T_N35 Dummy Return Plenum,  !- Zone Name
    DXFG EL2 T_N35 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL2 T_N35 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL2 North Perim Zn (T.N35) Return Outlet,  !- Inlet 1 Node Name
    EL2 North Perim Zn (T.N36) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL2 G_WNW7 Return Plenum,  !- Name
    DXFG EL2 G_WNW7 Dummy Return Plenum,  !- Zone Name
    DXFG EL2 G_WNW7 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL2 G_WNW7 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL2 WNW Perim Zn (G.WNW7) Return Outlet,  !- Inlet 1 Node Name
    EL2 North Perim Zn (G.N8) Return Outlet;  !- Inlet 2 Node Name

! Air loop objects that have been affected by adding plenum
AirLoopHVAC:ReturnPlenum,
    DXFG EL2 T_WNW33 Return Plenum,  !- Name
    DXFG EL2 T_WNW33 Dummy Return Plenum,  !- Zone Name
    DXFG EL2 T_WNW33 Dummy Return Plenum Node,  !- Zone Node Name
    DXFG EL2 T_WNW33 Zone Equipment Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EL2 WNW Perim Zn (T.WNW33) Return Outlet,  !- Inlet 1 Node Name
    EL2 North Perim Zn (T.N34) Return Outlet;  !- Inlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    DXFG EL1 G_SSE1 Return Path,  !- Name
    DXFG EL1 G_SSE1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL1 G_SSE1 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL1 T_SSE27 Return Path,  !- Name
    DXFG EL1 T_SSE27 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL1 T_SSE27 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL1 G_E3 Return Path,  !- Name
    DXFG EL1 G_E3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL1 G_E3 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL1 T_E29 Return Path,  !- Name
    DXFG EL1 T_E29 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL1 T_E29 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL1 G_E5 Return Path,  !- Name
    DXFG EL1 G_E5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL1 G_E5 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL1 T_E31 Return Path,  !- Name
    DXFG EL1 T_E31 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL1 T_E31 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL1 G_SSW7 Return Path,  !- Name
    DXFG EL1 G_SSW7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL1 G_SSW7 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL1 T_SSW33 Return Path,  !- Name
    DXFG EL1 T_SSW33 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL1 T_SSW33 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL1 G_W9 Return Path,  !- Name
    DXFG EL1 G_W9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL1 G_W9 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL1 T_W35 Return Path,  !- Name
    DXFG EL1 T_W35 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL1 T_W35 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL1 G_W11 Return Path,  !- Name
    DXFG EL1 G_W11 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL1 G_W11 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL1 T_W37 Return Path,  !- Name
    DXFG EL1 T_W37 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL1 T_W37 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL2 G_WSW1 Return Path,  !- Name
    DXFG EL2 G_WSW1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL2 G_WSW1 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL2 T_WSW27 Return Path,  !- Name
    DXFG EL2 T_WSW27 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL2 T_WSW27 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL2 G_S3 Return Path,  !- Name
    DXFG EL2 G_S3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL2 G_S3 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL2 T_S29 Return Path,  !- Name
    DXFG EL2 T_S29 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL2 T_S29 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL2 G_S5 Return Path,  !- Name
    DXFG EL2 G_S5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL2 G_S5 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL2 T_S31 Return Path,  !- Name
    DXFG EL2 T_S31 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL2 T_S31 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL2 G_N11 Return Path,  !- Name
    DXFG EL2 G_N11 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL2 G_N11 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL2 T_N37 Return Path,  !- Name
    DXFG EL2 T_N37 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL2 T_N37 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL2 G_N9 Return Path,  !- Name
    DXFG EL2 G_N9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL2 G_N9 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL2 T_N35 Return Path,  !- Name
    DXFG EL2 T_N35 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL2 T_N35 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL2 G_WNW7 Return Path,  !- Name
    DXFG EL2 G_WNW7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL2 G_WNW7 Return Plenum;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DXFG EL2 T_WNW33 Return Path,  !- Name
    DXFG EL2 T_WNW33 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    DXFG EL2 T_WNW33 Return Plenum;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    DXFG EL1 G_SSE1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL1 G_SSE1,         !- Component 1 Name
    DXFG EL1 G_SSE1 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL1 G_SSE1 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL1 T_SSE27 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL1 T_SSE27,        !- Component 1 Name
    DXFG EL1 T_SSE27 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL1 T_SSE27 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL2 G_WSW1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL2 G_WSW1,         !- Component 1 Name
    DXFG EL2 G_WSW1 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL2 G_WSW1 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL2 T_WSW27 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL2 T_WSW27,        !- Component 1 Name
    DXFG EL2 T_WSW27 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL2 T_WSW27 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL1 G_E3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL1 G_E3,           !- Component 1 Name
    DXFG EL1 G_E3 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL1 G_E3 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL1 T_E29 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL1 T_E29,          !- Component 1 Name
    DXFG EL1 T_E29 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL1 T_E29 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL2 G_S3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL2 G_S3,           !- Component 1 Name
    DXFG EL2 G_S3 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL2 G_S3 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL2 T_S29 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL2 T_S29,          !- Component 1 Name
    DXFG EL2 T_S29 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL2 T_S29 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL1 G_E5 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL1 G_E5,           !- Component 1 Name
    DXFG EL1 G_E5 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL1 G_E5 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL1 T_E31 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL1 T_E31,          !- Component 1 Name
    DXFG EL1 T_E31 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL1 T_E31 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL2 G_S5 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL2 G_S5,           !- Component 1 Name
    DXFG EL2 G_S5 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL2 G_S5 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL2 T_S31 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL2 T_S31,          !- Component 1 Name
    DXFG EL2 T_S31 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL2 T_S31 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL1 G_SSW7 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL1 G_SSW7,         !- Component 1 Name
    DXFG EL1 G_SSW7 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL1 G_SSW7 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL1 T_SSW33 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL1 T_SSW33,        !- Component 1 Name
    DXFG EL1 T_SSW33 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL1 T_SSW33 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL2 G_WNW7 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL2 G_WNW7,         !- Component 1 Name
    DXFG EL2 G_WNW7 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL2 G_WNW7 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL2 T_WNW33 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL2 T_WNW33,        !- Component 1 Name
    DXFG EL2 T_WNW33 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL2 T_WNW33 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL1 G_W9 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL1 G_W9,           !- Component 1 Name
    DXFG EL1 G_W9 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL1 G_W9 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL1 T_W35 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL1 T_W35,          !- Component 1 Name
    DXFG EL1 T_W35 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL1 T_W35 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL2 G_N9 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL2 G_N9,           !- Component 1 Name
    DXFG EL2 G_N9 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL2 G_N9 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL2 T_N35 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL2 T_N35,          !- Component 1 Name
    DXFG EL2 T_N35 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL2 T_N35 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL1 G_W11 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL1 G_W11,          !- Component 1 Name
    DXFG EL1 G_W11 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL1 G_W11 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL1 T_W37 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL1 T_W37,          !- Component 1 Name
    DXFG EL1 T_W37 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL1 T_W37 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL2 G_N11 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL2 G_N11,          !- Component 1 Name
    DXFG EL2 G_N11 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL2 G_N11 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    DXFG EL2 T_N37 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    NCGF EL2 T_N37,          !- Component 1 Name
    DXFG EL2 T_N37 Mixed Air Outlet,  !- Component 1 Inlet Node Name
    DXFG EL2 T_N37 Air Loop Outlet;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit1,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1,    !- Component 1 Name
    Mains Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1,  !- Component 1 Name
    DHW Demand Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1,         !- Component 1 Name
    Water Sink Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1,       !- Component 1 Name
    Water Shower Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1,    !- Component 1 Name
    Water DishWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1,         !- Component 1 Name
    Water Bath Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1,      !- Component 1 Name
    Water Heater Use Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit2,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2,    !- Component 1 Name
    Mains Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2,  !- Component 1 Name
    DHW Demand Inlet Node_unit2,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit2, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2,         !- Component 1 Name
    Water Sink Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2,       !- Component 1 Name
    Water Shower Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2,    !- Component 1 Name
    Water DishWasher Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit2, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2,         !- Component 1 Name
    Water Bath Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit2,      !- Component 1 Name
    Water Heater Use Inlet Node_unit2,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit3,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3,    !- Component 1 Name
    Mains Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3,  !- Component 1 Name
    DHW Demand Inlet Node_unit3,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit3, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3,         !- Component 1 Name
    Water Sink Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3,       !- Component 1 Name
    Water Shower Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3,    !- Component 1 Name
    Water DishWasher Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit3, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3,         !- Component 1 Name
    Water Bath Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit3,      !- Component 1 Name
    Water Heater Use Inlet Node_unit3,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit4,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit4,    !- Component 1 Name
    Mains Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit4,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit4,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit4,  !- Component 1 Name
    DHW Demand Inlet Node_unit4,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit4, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit4,         !- Component 1 Name
    Water Sink Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit4,       !- Component 1 Name
    Water Shower Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit4, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit4,    !- Component 1 Name
    Water DishWasher Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit4, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit4,         !- Component 1 Name
    Water Bath Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit4, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit4; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit4,      !- Component 1 Name
    Water Heater Use Inlet Node_unit4,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit4;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit5,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit5,    !- Component 1 Name
    Mains Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit5,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit5,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit5,  !- Component 1 Name
    DHW Demand Inlet Node_unit5,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit5, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit5,         !- Component 1 Name
    Water Sink Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit5,       !- Component 1 Name
    Water Shower Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit5, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit5,    !- Component 1 Name
    Water DishWasher Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit5, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit5,         !- Component 1 Name
    Water Bath Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit5, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit5; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit5,      !- Component 1 Name
    Water Heater Use Inlet Node_unit5,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit5;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit6,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit6,    !- Component 1 Name
    Mains Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit6,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit6,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit6,  !- Component 1 Name
    DHW Demand Inlet Node_unit6,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit6, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit6,         !- Component 1 Name
    Water Sink Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit6,       !- Component 1 Name
    Water Shower Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit6, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit6,    !- Component 1 Name
    Water DishWasher Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit6, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit6,         !- Component 1 Name
    Water Bath Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit6, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit6; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit6,      !- Component 1 Name
    Water Heater Use Inlet Node_unit6,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit6;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit7,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit7,    !- Component 1 Name
    Mains Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit7,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit7,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit7,  !- Component 1 Name
    DHW Demand Inlet Node_unit7,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit7, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit7,         !- Component 1 Name
    Water Sink Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit7,       !- Component 1 Name
    Water Shower Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit7, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit7,    !- Component 1 Name
    Water DishWasher Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit7, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit7,         !- Component 1 Name
    Water Bath Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit7, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit7; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit7,      !- Component 1 Name
    Water Heater Use Inlet Node_unit7,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit7;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit8,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit8,    !- Component 1 Name
    Mains Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit8,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit8,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit8,  !- Component 1 Name
    DHW Demand Inlet Node_unit8,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit8, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit8,         !- Component 1 Name
    Water Sink Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit8,       !- Component 1 Name
    Water Shower Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit8, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit8,    !- Component 1 Name
    Water DishWasher Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit8, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit8,         !- Component 1 Name
    Water Bath Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit8, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit8; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit8,      !- Component 1 Name
    Water Heater Use Inlet Node_unit8,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit8;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit9,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit9,    !- Component 1 Name
    Mains Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit9,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit9,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit9,  !- Component 1 Name
    DHW Demand Inlet Node_unit9,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit9, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit9,         !- Component 1 Name
    Water Sink Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit9,       !- Component 1 Name
    Water Shower Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit9, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit9,    !- Component 1 Name
    Water DishWasher Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit9, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit9,         !- Component 1 Name
    Water Bath Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit9, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit9; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit9,      !- Component 1 Name
    Water Heater Use Inlet Node_unit9,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit9;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit10,   !- Component 1 Name
    Mains Inlet Node_unit10, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit10,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit10,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit10,  !- Component 1 Name
    DHW Demand Inlet Node_unit10,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit10,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit10,        !- Component 1 Name
    Water Sink Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit10,      !- Component 1 Name
    Water Shower Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit10,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit10,   !- Component 1 Name
    Water DishWasher Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit10,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit10,        !- Component 1 Name
    Water Bath Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit10,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit10;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit10,     !- Component 1 Name
    Water Heater Use Inlet Node_unit10,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit10;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit11,   !- Component 1 Name
    Mains Inlet Node_unit11, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit11,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit11,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit11,  !- Component 1 Name
    DHW Demand Inlet Node_unit11,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit11,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit11,        !- Component 1 Name
    Water Sink Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit11,      !- Component 1 Name
    Water Shower Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit11,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit11,   !- Component 1 Name
    Water DishWasher Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit11,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit11,        !- Component 1 Name
    Water Bath Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit11,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit11;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit11,     !- Component 1 Name
    Water Heater Use Inlet Node_unit11,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit11;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit12,   !- Component 1 Name
    Mains Inlet Node_unit12, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit12,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit12,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit12,  !- Component 1 Name
    DHW Demand Inlet Node_unit12,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit12,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit12,        !- Component 1 Name
    Water Sink Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit12,      !- Component 1 Name
    Water Shower Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit12,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit12,   !- Component 1 Name
    Water DishWasher Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit12,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit12,        !- Component 1 Name
    Water Bath Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit12,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit12;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit12,     !- Component 1 Name
    Water Heater Use Inlet Node_unit12,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit12;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit13,   !- Component 1 Name
    Mains Inlet Node_unit13, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit13,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit13,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit13,  !- Component 1 Name
    DHW Demand Inlet Node_unit13,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit13,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit13,        !- Component 1 Name
    Water Sink Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit13,      !- Component 1 Name
    Water Shower Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit13,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit13,   !- Component 1 Name
    Water DishWasher Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit13,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit13,        !- Component 1 Name
    Water Bath Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit13,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit13;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit13,     !- Component 1 Name
    Water Heater Use Inlet Node_unit13,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit13;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit14,   !- Component 1 Name
    Mains Inlet Node_unit14, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit14,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit14,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit14,  !- Component 1 Name
    DHW Demand Inlet Node_unit14,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit14,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit14,        !- Component 1 Name
    Water Sink Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit14,      !- Component 1 Name
    Water Shower Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit14,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit14,   !- Component 1 Name
    Water DishWasher Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit14,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit14,        !- Component 1 Name
    Water Bath Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit14,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit14;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit14,     !- Component 1 Name
    Water Heater Use Inlet Node_unit14,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit14;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit15,   !- Component 1 Name
    Mains Inlet Node_unit15, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit15,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit15,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit15,  !- Component 1 Name
    DHW Demand Inlet Node_unit15,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit15,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit15,        !- Component 1 Name
    Water Sink Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit15,      !- Component 1 Name
    Water Shower Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit15,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit15,   !- Component 1 Name
    Water DishWasher Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit15,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit15,        !- Component 1 Name
    Water Bath Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit15,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit15;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit15,     !- Component 1 Name
    Water Heater Use Inlet Node_unit15,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit15;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit16,   !- Component 1 Name
    Mains Inlet Node_unit16, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit16,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit16,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit16,  !- Component 1 Name
    DHW Demand Inlet Node_unit16,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit16,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit16,        !- Component 1 Name
    Water Sink Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit16,      !- Component 1 Name
    Water Shower Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit16,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit16,   !- Component 1 Name
    Water DishWasher Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit16,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit16,        !- Component 1 Name
    Water Bath Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit16,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit16;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit16,     !- Component 1 Name
    Water Heater Use Inlet Node_unit16,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit16;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit17,   !- Component 1 Name
    Mains Inlet Node_unit17, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit17,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit17,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit17,  !- Component 1 Name
    DHW Demand Inlet Node_unit17,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit17,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit17,        !- Component 1 Name
    Water Sink Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit17,      !- Component 1 Name
    Water Shower Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit17,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit17,   !- Component 1 Name
    Water DishWasher Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit17,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit17,        !- Component 1 Name
    Water Bath Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit17,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit17;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit17,     !- Component 1 Name
    Water Heater Use Inlet Node_unit17,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit17;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit18,   !- Component 1 Name
    Mains Inlet Node_unit18, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit18,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit18,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit18,  !- Component 1 Name
    DHW Demand Inlet Node_unit18,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit18,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit18,        !- Component 1 Name
    Water Sink Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit18,      !- Component 1 Name
    Water Shower Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit18,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit18,   !- Component 1 Name
    Water DishWasher Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit18,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit18,        !- Component 1 Name
    Water Bath Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit18,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit18;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit18,     !- Component 1 Name
    Water Heater Use Inlet Node_unit18,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit18;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit19,   !- Component 1 Name
    Mains Inlet Node_unit19, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit19,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit19,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit19,  !- Component 1 Name
    DHW Demand Inlet Node_unit19,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit19,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit19,        !- Component 1 Name
    Water Sink Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit19,      !- Component 1 Name
    Water Shower Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit19,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit19,   !- Component 1 Name
    Water DishWasher Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit19,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit19,        !- Component 1 Name
    Water Bath Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit19,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit19;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit19,     !- Component 1 Name
    Water Heater Use Inlet Node_unit19,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit19;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit20,   !- Component 1 Name
    Mains Inlet Node_unit20, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit20,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit20,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit20,  !- Component 1 Name
    DHW Demand Inlet Node_unit20,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit20,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit20,        !- Component 1 Name
    Water Sink Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit20,      !- Component 1 Name
    Water Shower Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit20,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit20,   !- Component 1 Name
    Water DishWasher Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit20,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit20,        !- Component 1 Name
    Water Bath Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit20,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit20;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit20,     !- Component 1 Name
    Water Heater Use Inlet Node_unit20,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit20;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit21,   !- Component 1 Name
    Mains Inlet Node_unit21, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit21,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit21,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit21,  !- Component 1 Name
    DHW Demand Inlet Node_unit21,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit21,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit21,        !- Component 1 Name
    Water Sink Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit21,      !- Component 1 Name
    Water Shower Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit21,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit21,   !- Component 1 Name
    Water DishWasher Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit21,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit21,        !- Component 1 Name
    Water Bath Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit21,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit21;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit21,     !- Component 1 Name
    Water Heater Use Inlet Node_unit21,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit21;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit22,   !- Component 1 Name
    Mains Inlet Node_unit22, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit22,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit22,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit22,  !- Component 1 Name
    DHW Demand Inlet Node_unit22,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit22,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit22,        !- Component 1 Name
    Water Sink Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit22,      !- Component 1 Name
    Water Shower Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit22,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit22,   !- Component 1 Name
    Water DishWasher Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit22,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit22,        !- Component 1 Name
    Water Bath Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit22,!- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit22;!- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit22,     !- Component 1 Name
    Water Heater Use Inlet Node_unit22,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit22;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit23,   !- Component 1 Name
    Mains Inlet Node_unit23, !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit23,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit23,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit23,  !- Component 1 Name
    DHW Demand Inlet Node_unit23,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit23,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit23,        !- Component 1 Name
    Water Sink Inlet Node_unit23,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit23,      !- Component 1 Name
    Water Shower Inlet Node_unit23,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit23,!- Component 1 Name
    Water ClothesWasher Inlet Node_unit23,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit23;  !- Component 1 Outlet Node Name

Branch,
