    Water Heater use outlet node_unit28,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit29,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 North Perim Zn (G.N10),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit29,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit29,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit30,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 North Perim Zn (G.N11),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit30,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit30,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit31,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 North Perim Zn (G.N8),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit31,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit31,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit32,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 North Perim Zn (G.N9),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit32,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit32,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit33,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 North Perim Zn (T.N34),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit33,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit33,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit34,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 North Perim Zn (T.N35),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit34,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit34,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit35,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 North Perim Zn (T.N36),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit35,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit35,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit36,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 North Perim Zn (T.N37),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit36,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit36,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit37,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 South Perim Zn (G.S2),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit37,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit37,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit38,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 South Perim Zn (G.S3),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit38,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit38,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit39,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 South Perim Zn (G.S4),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit39,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit39,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit40,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 South Perim Zn (G.S5),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit40,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit40,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit41,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 South Perim Zn (T.S28),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit41,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit41,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit42,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 South Perim Zn (T.S29),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit42,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit42,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit43,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 South Perim Zn (T.S30),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit43,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit43,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit44,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 South Perim Zn (T.S31),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit44,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit44,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit45,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 WNW Perim Zn (G.WNW7),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit45,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit45,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit46,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 WNW Perim Zn (T.WNW33),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit46,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit46,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit47,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 WSW Perim Zn (G.WSW1),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit47,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit47,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    Water Heater_unit48,     !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Coal,                    !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL2 WSW Perim Zn (T.WSW27),  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit48,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit48,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    DH Water Heater_unit1,   !- Name
    autosize,                !- Tank Volume {m3}
    DH dhw_setpt,            !- Setpoint Temperature Schedule Name
    1.94444444444444,        !- Deadband Temperature Difference {deltaC}
    82.2222222222222,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    EL1 East Perim Zn (G.E2),!- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    DH Water Heater Use Inlet Node_unit1,  !- Use Side Inlet Node Name
    DH Water Heater Use Outlet Node_unit1,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    DH Water Heater Source Side Inlet Node,  !- Source Side Inlet Node Name
    DH Water Heater Source Side Outlet Node,  !- Source Side Outlet Node Name
    0.9,                     !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0.0001892706,            !- Source Side Design Flow Rate {m3/s}
    1,                       !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint;  !- Source Side Flow Control Mode


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
    Water Heater_unit1,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit2,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit3,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit4,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit5,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit6,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit7,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit8,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit9,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit10,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit11,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit12,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit13,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit14,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit15,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit16,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit17,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit18,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit19,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit20,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit21,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit22,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit23,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit24,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit25,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit26,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit27,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit28,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit29,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit30,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit31,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit32,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit33,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit34,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit35,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit36,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit37,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit38,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit39,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit40,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit41,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit42,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit43,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit44,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit45,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit46,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit47,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit48,     !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

WaterHeater:Sizing,
    DH Water Heater_unit1,   !- WaterHeater Name
    PerUnit,                 !- Design Mode
    1,                       !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    0.450464027999999,       !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    1,                       !- Number of Bedrooms
    1,                       !- Number of Bathrooms
    ,                        !- Storage Capacity per Person {m3/person}
    ,                        !- Recovery Capacity per Person {m3/hr-person}
    ,                        !- Storage Capacity per Floor Area {m3/m2}
    ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
    48,                      !- Number of Units
    0.20819766,              !- Storage Capacity per Unit {m3}
    0.378541199999999;       !- Recovery Capacity PerUnit {m3/hr}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    DHW Loop_unit1,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit2,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit2,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit2,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit2,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit2,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit3,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit3,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit3,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit3,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit3,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit4,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit4,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit4,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit4,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit4,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit4,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit4,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit4,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit4, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit4,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit4,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit5,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit5,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit5,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit5,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit5,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit5,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit5,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit5,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit5, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit5,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit5,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit6,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit6,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit6,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit6,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit6,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit6,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit6,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit6,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit6, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit6,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit6,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit7,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit7,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit7,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit7,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit7,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit7,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit7,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit7,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit7, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit7,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit7,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit8,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit8,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit8,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit8,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit8,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit8,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit8,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit8,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit8, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit8,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit8,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit9,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit9,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit9,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit9,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit9,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit9,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit9,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit9,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit9, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit9,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit9,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit10,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit10,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit10,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit10, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit10,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit10,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit10,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit10,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit10,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit10,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit10,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit11,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit11,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit11,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit11, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit11,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit11,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit11,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit11,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit11,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit11,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit11,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit12,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit12,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit12,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit12, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit12,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit12,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit12,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit12,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit12,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit12,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit12,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit13,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit13,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit13,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit13, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit13,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit13,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit13,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit13,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit13,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit13,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit13,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit14,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit14,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit14,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit14, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit14,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit14,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit14,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit14,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit14,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit14,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit14,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit15,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit15,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit15,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit15, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit15,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit15,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit15,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit15,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit15,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit15,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit15,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit16,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit16,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit16,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit16, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit16,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit16,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit16,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit16,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit16,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit16,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit16,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit17,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit17,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit17,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit17, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit17,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit17,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit17,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit17,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit17,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit17,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit17,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit18,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit18,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit18,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit18, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit18,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit18,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit18,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit18,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit18,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit18,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit18,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit19,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit19,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit19,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit19, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit19,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit19,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit19,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit19,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit19,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit19,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit19,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit20,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit20,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit20,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit20, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit20,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit20,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit20,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit20,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit20,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit20,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit20,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit21,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit21,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit21,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit21, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit21,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit21,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit21,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit21,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit21,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit21,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit21,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit22,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit22,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit22,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit22, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit22,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit22,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit22,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit22,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit22,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit22,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit22,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit23,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit23,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit23,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit23, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit23,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit23,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit23,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit23,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit23,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit23,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit23,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit24,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit24,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit24,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit24, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit24,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit24,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit24,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit24,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit24,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit24,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit24,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit25,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit25,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit25,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit25, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit25,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit25,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit25,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit25,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit25,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit25,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit25,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit26,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit26,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit26,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit26, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit26,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit26,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit26,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit26,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit26,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit26,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit26,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit27,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit27,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit27,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit27, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit27,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit27,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit27,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit27,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit27,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit27,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit27,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit28,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit28,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit28,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit28, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit28,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit28,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit28,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit28,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit28,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit28,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit28,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit29,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit29,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit29,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit29, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit29,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit29,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit29,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit29,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit29,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit29,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit29,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit30,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit30,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit30,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit30, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit30,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit30,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit30,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit30,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit30,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit30,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit30,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit31,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit31,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit31,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit31, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit31,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit31,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit31,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit31,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit31,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit31,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit31,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit32,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit32,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit32,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit32, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit32,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit32,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit32,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit32,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit32,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit32,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit32,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit33,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit33,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit33,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit33, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit33,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit33,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit33,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit33,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit33,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit33,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit33,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit34,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit34,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit34,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit34, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit34,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit34,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit34,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit34,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit34,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit34,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit34,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit35,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit35,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit35,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit35, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit35,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit35,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit35,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit35,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit35,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit35,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit35,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit36,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit36,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit36,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit36, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit36,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit36,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit36,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit36,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit36,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit36,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit36,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit37,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit37,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit37,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit37, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit37,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit37,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit37,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit37,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit37,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit37,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit37,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit38,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit38,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit38,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit38, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit38,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit38,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit38,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit38,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit38,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit38,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit38,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit39,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit39,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit39,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit39, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit39,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit39,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit39,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit39,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit39,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit39,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit39,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit40,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit40,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit40,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit40, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit40,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit40,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit40,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit40,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit40,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit40,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit40,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit41,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit41,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit41,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit41, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit41,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit41,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit41,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit41,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit41,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit41,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit41,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit42,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit42,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit42,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit42, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit42,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit42,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit42,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit42,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit42,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit42,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit42,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit43,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit43,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit43,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit43, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit43,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit43,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit43,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit43,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit43,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit43,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit43,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit44,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit44,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit44,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit44, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit44,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit44,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit44,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit44,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit44,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit44,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit44,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit45,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit45,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit45,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit45, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit45,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit45,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit45,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit45,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit45,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit45,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit45,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit46,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit46,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit46,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit46, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit46,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit46,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit46,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit46,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit46,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit46,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit46,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit47,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit47,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit47,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit47, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit47,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit47,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit47,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit47,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit47,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit47,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit47,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit48,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit48,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit48,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit48, !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit48,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit48,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit48,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit48,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit48,!- Demand Side Outlet Node Name
    DHW Demand Branches_unit48,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit48,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
    HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Supply Inlet Node,    !- Plant Side Inlet Node Name
    HW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Heating Supply Side Branches,  !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand Inlet Node,    !- Demand Side Inlet Node Name
    HW Demand Outlet Node,   !- Demand Side Outlet Node Name
    Heating Demand Side Branches,  !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None,                    !- Pressure Simulation Type
    2;                       !- Loop Circulation Time {minutes}

PlantLoop,
    DH Loop_unit1,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DH Loop Operation_unit1, !- Plant Equipment Operation Scheme Name
    DH Supply Outlet Node_unit1,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    DH Supply Inlet Node,    !- Plant Side Inlet Node Name
    DH Supply Outlet Node_unit1,  !- Plant Side Outlet Node Name
    DH Supply Side Branches_unit1,  !- Plant Side Branch List Name
    DH Supply Connectors_unit1,  !- Plant Side Connector List Name
    DH Demand Inlet Node_unit1,  !- Demand Side Inlet Node Name
    DH Demand Outlet Node_unit1,  !- Demand Side Outlet Node Name
    DH Demand Side Branches_unit1,  !- Demand Side Branch List Name
    DH Demand Connectors_unit1,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    ,                        !- Common Pipe Simulation
    ,                        !- Pressure Simulation Type
    0;                       !- Loop Circulation Time {minutes}

PlantLoop,
    DH HX Loop,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DH HX Loop Operation,    !- Plant Equipment Operation Scheme Name
    DH Boiler HX Loop Water Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    DH Heating Supply HX Loop Inlet Node,  !- Plant Side Inlet Node Name
    DH Heating Supply HX Loop Outlet Node,  !- Plant Side Outlet Node Name
    DH Supply Side HX Loop Branches,  !- Plant Side Branch List Name
    DH Supply HX Loop Connectors,  !- Plant Side Connector List Name
    DH Demand HX Loop Inlet Node,  !- Demand Side Inlet Node Name
    DH Demand HX Loop Outlet Node,  !- Demand Side Outlet Node Name
    DH Demand Side HX Loop Branches,  !- Demand Side Branch List Name
    DH Demand HX Loop Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    ,                        !- Common Pipe Simulation
    ,                        !- Pressure Simulation Type
    0;                       !- Loop Circulation Time {minutes}


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    DHW Plant Equipment_unit1,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit1;      !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit2,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit2;      !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit3,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit3;      !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit4,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit4;      !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit5,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit5;      !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit6,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit6;      !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit7,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit7;      !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit8,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit8;      !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit9,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit9;      !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit10,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit10;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit11,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit11;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit12,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit12;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit13,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit13;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit14,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit14;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit15,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit15;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit16,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit16;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit17,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit17;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit18,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit18;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit19,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit19;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit20,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit20;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit21,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit21;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit22,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit22;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit23,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit23;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit24,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit24;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit25,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit25;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit26,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit26;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit27,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit27;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit28,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit28;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit29,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit29;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit30,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit30;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit31,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit31;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit32,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit32;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit33,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit33;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit34,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit34;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit35,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit35;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit36,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit36;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit37,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit37;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit38,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit38;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit39,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit39;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit40,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit40;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit41,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit41;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit42,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit42;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit43,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit43;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit44,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit44;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit45,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit45;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit46,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit46;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit47,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit47;     !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit48,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit48;     !- Equipment 1 Name

PlantEquipmentList,
    Heating Plant,           !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    CentralBoiler;           !- Equipment 1 Name

PlantEquipmentList,
    DH Plant Equipment_unit1,!- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    DH Water Heater_unit1;   !- Equipment 1 Name

PlantEquipmentList,
    DH HX Loop Plant EqList, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    DH Boiler HX Loop;       !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit2;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit3;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit4,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit4;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit5,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit5;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit6,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit6;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit7,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit7;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit8,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit8;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit9,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit9;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit10,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit10;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit11,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit11;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit12,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit12;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit13,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit13;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit14,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit14;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit15,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit15;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit16,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit16;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit17,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit17;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit18,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit18;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit19,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit19;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit20,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit20;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit21,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit21;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit22,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit22;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit23,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit23;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit24,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit24;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit25,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit25;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit26,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit26;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit27,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit27;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit28,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit28;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit29,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit29;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit30,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit30;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit31,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit31;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit32,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit32;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit33,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit33;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit34,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit34;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit35,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit35;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit36,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit36;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit37,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit37;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit38,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit38;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit39,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit39;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit40,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit40;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit41,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit41;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit42,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit42;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit43,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit43;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit44,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit44;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit45,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit45;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit46,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit46;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit47,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit47;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit48,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit48;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Central Boiler Only,     !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    999372450999999,         !- Load Range 1 Upper Limit {W}
    Heating Plant;           !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DH Control Scheme_unit1, !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    999372450999999,         !- Load Range 1 Upper Limit {W}
    DH Plant Equipment_unit1;!- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Boiler Op,               !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    9993724509.99998,        !- Load Range 1 Upper Limit {W}
    DH HX Loop Plant EqList; !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit4,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit4,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit5,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit5,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit6,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit6,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit7,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit7,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit8,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit8,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit9,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit9,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit10,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit10,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit11,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit11,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit12,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit12,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit13,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit13,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit14,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit14,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit15,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit15,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit16,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit16,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit17,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit17,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit18,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit18,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit19,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit19,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit20,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit20,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit21,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit21,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit22,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit22,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit23,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit23,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit24,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit24,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit25,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit25,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit26,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit26,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit27,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit27,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit28,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit28,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit29,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit29,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit30,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit30,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit31,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit31,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit32,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit32,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit33,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit33,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit34,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit34,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit35,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit35,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit36,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit36,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit37,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit37,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit38,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit38,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit39,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit39,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit40,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit40,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit41,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit41,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit42,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit42,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit43,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit43,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit44,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit44,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit45,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit45,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit46,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit46,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit47,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit47,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit48,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit48,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Hot Loop Operation,      !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Central Boiler Only,     !- Control Scheme 1 Name
    heating_sch_DEER;        !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DH Loop Operation_unit1, !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DH Control Scheme_unit1, !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DH HX Loop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Boiler Op,               !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL1SSEPerimZnGSSE1,!- Name
    DXFG EL1 G_SSE1 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL1SSEPerimZnGSSE1,!- Name
    DXFG EL1 G_SSE1 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL1SSEPerimZnGSSE1,  !- Name
    DXFG EL1 G_SSE1 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL1SSEPerimZnGSSE1,  !- Name
    DXFG EL1 G_SSE1 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL1SSEPerimZnGSSE1,  !- Name
    EL1 SSE Perim Pl Zn (G.SSE14),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL1SSEPerimZnGSSE1,  !- Name
    EL1 SSE Perim Pl Zn (G.SSE14),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL1SSEPerimZnGSSE1,  !- Name
    EL1 SSE Perim Zn (G.SSE1) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL1SSEPerimZnGSSE1,  !- Name
    EL1 SSE Perim Zn (G.SSE1) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL1SSEPerimZnGSSE1,  !- Name
    DXFG EL1 G_SSE1 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL1SSEPerimZnTSSE27,  !- Name
    DXFG EL1 T_SSE27 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL1SSEPerimZnTSSE27,  !- Name
    DXFG EL1 T_SSE27 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL1SSEPerimZnTSSE27,  !- Name
    DXFG EL1 T_SSE27 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL1SSEPerimZnTSSE27,  !- Name
    DXFG EL1 T_SSE27 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL1SSEPerimZnTSSE27,  !- Name
    EL1 SSE Perim At Zn (T.SSE40),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL1SSEPerimZnTSSE27,  !- Name
    EL1 SSE Perim At Zn (T.SSE40),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL1SSEPerimZnTSSE27, !- Name
    EL1 SSE Perim Zn (T.SSE27) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL1SSEPerimZnTSSE27, !- Name
    EL1 SSE Perim Zn (T.SSE27) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL1SSEPerimZnTSSE27,  !- Name
    DXFG EL1 T_SSE27 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL1EastPerimZnGE3, !- Name
    DXFG EL1 G_E3 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL1EastPerimZnGE3, !- Name
    DXFG EL1 G_E3 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL1EastPerimZnGE3,!- Name
    DXFG EL1 G_E3 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL1EastPerimZnGE3,!- Name
    DXFG EL1 G_E3 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL1EastPerimZnGE3,  !- Name
    EL1 East Perim Pl Zn (G.E16),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL1EastPerimZnGE3,  !- Name
    EL1 East Perim Pl Zn (G.E16),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL1EastPerimZnGE3,   !- Name
    EL1 East Perim Zn (G.E3) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL1EastPerimZnGE3,   !- Name
    EL1 East Perim Zn (G.E3) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL1EastPerimZnGE3,!- Name
    DXFG EL1 G_E3 Supply Fan,!- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL1EastPerimZnTE29,!- Name
    DXFG EL1 T_E29 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL1EastPerimZnTE29,!- Name
    DXFG EL1 T_E29 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL1EastPerimZnTE29,  !- Name
    DXFG EL1 T_E29 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL1EastPerimZnTE29,  !- Name
    DXFG EL1 T_E29 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL1EastPerimZnTE29,  !- Name
    EL1 East Perim At Zn (T.E42),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL1EastPerimZnTE29,  !- Name
    EL1 East Perim At Zn (T.E42),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL1EastPerimZnTE29,  !- Name
    EL1 East Perim Zn (T.E29) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL1EastPerimZnTE29,  !- Name
    EL1 East Perim Zn (T.E29) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL1EastPerimZnTE29,  !- Name
    DXFG EL1 T_E29 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL1EastPerimZnGE5, !- Name
    DXFG EL1 G_E5 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL1EastPerimZnGE5, !- Name
    DXFG EL1 G_E5 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL1EastPerimZnGE5,!- Name
    DXFG EL1 G_E5 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL1EastPerimZnGE5,!- Name
    DXFG EL1 G_E5 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL1EastPerimZnGE5,  !- Name
    EL1 East Perim Pl Zn (G.E18),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL1EastPerimZnGE5,  !- Name
    EL1 East Perim Pl Zn (G.E18),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL1EastPerimZnGE5,   !- Name
    EL1 East Perim Zn (G.E5) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL1EastPerimZnGE5,   !- Name
    EL1 East Perim Zn (G.E5) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL1EastPerimZnGE5,!- Name
    DXFG EL1 G_E5 Supply Fan,!- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL1EastPerimZnTE31,!- Name
    DXFG EL1 T_E31 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL1EastPerimZnTE31,!- Name
    DXFG EL1 T_E31 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL1EastPerimZnTE31,  !- Name
    DXFG EL1 T_E31 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL1EastPerimZnTE31,  !- Name
    DXFG EL1 T_E31 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL1EastPerimZnTE31,  !- Name
    EL1 East Perim At Zn (T.E44),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL1EastPerimZnTE31,  !- Name
    EL1 East Perim At Zn (T.E44),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL1EastPerimZnTE31,  !- Name
    EL1 East Perim Zn (T.E31) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL1EastPerimZnTE31,  !- Name
    EL1 East Perim Zn (T.E31) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL1EastPerimZnTE31,  !- Name
    DXFG EL1 T_E31 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL1SSWPerimZnGSSW7,!- Name
    DXFG EL1 G_SSW7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL1SSWPerimZnGSSW7,!- Name
    DXFG EL1 G_SSW7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL1SSWPerimZnGSSW7,  !- Name
    DXFG EL1 G_SSW7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL1SSWPerimZnGSSW7,  !- Name
    DXFG EL1 G_SSW7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL1SSWPerimZnGSSW7,  !- Name
    EL1 SSW Perim Pl Zn (G.SSW20),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL1SSWPerimZnGSSW7,  !- Name
    EL1 SSW Perim Pl Zn (G.SSW20),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL1SSWPerimZnGSSW7,  !- Name
    EL1 SSW Perim Zn (G.SSW7) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL1SSWPerimZnGSSW7,  !- Name
    EL1 SSW Perim Zn (G.SSW7) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL1SSWPerimZnGSSW7,  !- Name
    DXFG EL1 G_SSW7 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL1SSWPerimZnTSSW33,  !- Name
    DXFG EL1 T_SSW33 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL1SSWPerimZnTSSW33,  !- Name
    DXFG EL1 T_SSW33 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL1SSWPerimZnTSSW33,  !- Name
    DXFG EL1 T_SSW33 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL1SSWPerimZnTSSW33,  !- Name
    DXFG EL1 T_SSW33 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL1SSWPerimZnTSSW33,  !- Name
    EL1 SSW Perim At Zn (T.SSW46),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL1SSWPerimZnTSSW33,  !- Name
    EL1 SSW Perim At Zn (T.SSW46),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL1SSWPerimZnTSSW33, !- Name
    EL1 SSW Perim Zn (T.SSW33) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL1SSWPerimZnTSSW33, !- Name
    EL1 SSW Perim Zn (T.SSW33) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL1SSWPerimZnTSSW33,  !- Name
    DXFG EL1 T_SSW33 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL1WestPerimZnGW9, !- Name
    DXFG EL1 G_W9 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL1WestPerimZnGW9, !- Name
    DXFG EL1 G_W9 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL1WestPerimZnGW9,!- Name
    DXFG EL1 G_W9 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL1WestPerimZnGW9,!- Name
    DXFG EL1 G_W9 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL1WestPerimZnGW9,  !- Name
    EL1 West Perim Pl Zn (G.W22),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL1WestPerimZnGW9,  !- Name
    EL1 West Perim Pl Zn (G.W22),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL1WestPerimZnGW9,   !- Name
    EL1 West Perim Zn (G.W9) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL1WestPerimZnGW9,   !- Name
    EL1 West Perim Zn (G.W9) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL1WestPerimZnGW9,!- Name
    DXFG EL1 G_W9 Supply Fan,!- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL1WestPerimZnTW35,!- Name
    DXFG EL1 T_W35 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL1WestPerimZnTW35,!- Name
    DXFG EL1 T_W35 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL1WestPerimZnTW35,  !- Name
    DXFG EL1 T_W35 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL1WestPerimZnTW35,  !- Name
    DXFG EL1 T_W35 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL1WestPerimZnTW35,  !- Name
    EL1 West Perim At Zn (T.W48),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL1WestPerimZnTW35,  !- Name
    EL1 West Perim At Zn (T.W48),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL1WestPerimZnTW35,  !- Name
    EL1 West Perim Zn (T.W35) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL1WestPerimZnTW35,  !- Name
    EL1 West Perim Zn (T.W35) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL1WestPerimZnTW35,  !- Name
    DXFG EL1 T_W35 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL1WestPerimZnGW11,!- Name
    DXFG EL1 G_W11 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL1WestPerimZnGW11,!- Name
    DXFG EL1 G_W11 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL1WestPerimZnGW11,  !- Name
    DXFG EL1 G_W11 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL1WestPerimZnGW11,  !- Name
    DXFG EL1 G_W11 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL1WestPerimZnGW11,  !- Name
    EL1 West Perim Pl Zn (G.W24),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL1WestPerimZnGW11,  !- Name
    EL1 West Perim Pl Zn (G.W24),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL1WestPerimZnGW11,  !- Name
    EL1 West Perim Zn (G.W11) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL1WestPerimZnGW11,  !- Name
    EL1 West Perim Zn (G.W11) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL1WestPerimZnGW11,  !- Name
    DXFG EL1 G_W11 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL1WestPerimZnTW37,!- Name
    DXFG EL1 T_W37 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL1WestPerimZnTW37,!- Name
    DXFG EL1 T_W37 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL1WestPerimZnTW37,  !- Name
    DXFG EL1 T_W37 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL1WestPerimZnTW37,  !- Name
    DXFG EL1 T_W37 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL1WestPerimZnTW37,  !- Name
    EL1 West Perim At Zn (T.W50),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL1WestPerimZnTW37,  !- Name
    EL1 West Perim At Zn (T.W50),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL1WestPerimZnTW37,  !- Name
    EL1 West Perim Zn (T.W37) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL1WestPerimZnTW37,  !- Name
    EL1 West Perim Zn (T.W37) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL1WestPerimZnTW37,  !- Name
    DXFG EL1 T_W37 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL2WSWPerimZnGWSW1,!- Name
    DXFG EL2 G_WSW1 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL2WSWPerimZnGWSW1,!- Name
    DXFG EL2 G_WSW1 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL2WSWPerimZnGWSW1,  !- Name
    DXFG EL2 G_WSW1 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL2WSWPerimZnGWSW1,  !- Name
    DXFG EL2 G_WSW1 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL2WSWPerimZnGWSW1,  !- Name
    EL2 WSW Perim Pl Zn (G.WSW14),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL2WSWPerimZnGWSW1,  !- Name
    EL2 WSW Perim Pl Zn (G.WSW14),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL2WSWPerimZnGWSW1,  !- Name
    EL2 WSW Perim Zn (G.WSW1) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL2WSWPerimZnGWSW1,  !- Name
    EL2 WSW Perim Zn (G.WSW1) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL2WSWPerimZnGWSW1,  !- Name
    DXFG EL2 G_WSW1 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL2WSWPerimZnTWSW27,  !- Name
    DXFG EL2 T_WSW27 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL2WSWPerimZnTWSW27,  !- Name
    DXFG EL2 T_WSW27 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL2WSWPerimZnTWSW27,  !- Name
    DXFG EL2 T_WSW27 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL2WSWPerimZnTWSW27,  !- Name
    DXFG EL2 T_WSW27 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL2WSWPerimZnTWSW27,  !- Name
    EL2 WSW Perim At Zn (T.WSW40),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL2WSWPerimZnTWSW27,  !- Name
    EL2 WSW Perim At Zn (T.WSW40),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL2WSWPerimZnTWSW27, !- Name
    EL2 WSW Perim Zn (T.WSW27) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL2WSWPerimZnTWSW27, !- Name
    EL2 WSW Perim Zn (T.WSW27) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL2WSWPerimZnTWSW27,  !- Name
    DXFG EL2 T_WSW27 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL2SouthPerimZnGS3,!- Name
    DXFG EL2 G_S3 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL2SouthPerimZnGS3,!- Name
    DXFG EL2 G_S3 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL2SouthPerimZnGS3,  !- Name
    DXFG EL2 G_S3 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL2SouthPerimZnGS3,  !- Name
    DXFG EL2 G_S3 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL2SouthPerimZnGS3,  !- Name
    EL2 South Perim Pl Zn (G.S16),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL2SouthPerimZnGS3,  !- Name
    EL2 South Perim Pl Zn (G.S16),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL2SouthPerimZnGS3,  !- Name
    EL2 South Perim Zn (G.S3) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL2SouthPerimZnGS3,  !- Name
    EL2 South Perim Zn (G.S3) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL2SouthPerimZnGS3,  !- Name
    DXFG EL2 G_S3 Supply Fan,!- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL2SouthPerimZnTS29,  !- Name
    DXFG EL2 T_S29 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL2SouthPerimZnTS29,  !- Name
    DXFG EL2 T_S29 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL2SouthPerimZnTS29,  !- Name
    DXFG EL2 T_S29 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL2SouthPerimZnTS29,  !- Name
    DXFG EL2 T_S29 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL2SouthPerimZnTS29,  !- Name
    EL2 South Perim At Zn (T.S42),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL2SouthPerimZnTS29,  !- Name
    EL2 South Perim At Zn (T.S42),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL2SouthPerimZnTS29, !- Name
    EL2 South Perim Zn (T.S29) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL2SouthPerimZnTS29, !- Name
    EL2 South Perim Zn (T.S29) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL2SouthPerimZnTS29,  !- Name
    DXFG EL2 T_S29 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL2SouthPerimZnGS5,!- Name
    DXFG EL2 G_S5 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL2SouthPerimZnGS5,!- Name
    DXFG EL2 G_S5 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL2SouthPerimZnGS5,  !- Name
    DXFG EL2 G_S5 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL2SouthPerimZnGS5,  !- Name
    DXFG EL2 G_S5 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL2SouthPerimZnGS5,  !- Name
    EL2 South Perim Pl Zn (G.S18),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL2SouthPerimZnGS5,  !- Name
    EL2 South Perim Pl Zn (G.S18),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL2SouthPerimZnGS5,  !- Name
    EL2 South Perim Zn (G.S5) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL2SouthPerimZnGS5,  !- Name
    EL2 South Perim Zn (G.S5) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL2SouthPerimZnGS5,  !- Name
    DXFG EL2 G_S5 Supply Fan,!- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL2SouthPerimZnTS31,  !- Name
    DXFG EL2 T_S31 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL2SouthPerimZnTS31,  !- Name
    DXFG EL2 T_S31 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL2SouthPerimZnTS31,  !- Name
    DXFG EL2 T_S31 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL2SouthPerimZnTS31,  !- Name
    DXFG EL2 T_S31 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL2SouthPerimZnTS31,  !- Name
    EL2 South Perim At Zn (T.S44),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL2SouthPerimZnTS31,  !- Name
    EL2 South Perim At Zn (T.S44),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL2SouthPerimZnTS31, !- Name
    EL2 South Perim Zn (T.S31) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL2SouthPerimZnTS31, !- Name
    EL2 South Perim Zn (T.S31) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL2SouthPerimZnTS31,  !- Name
    DXFG EL2 T_S31 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL2NorthPerimZnGN11,  !- Name
    DXFG EL2 G_N11 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL2NorthPerimZnGN11,  !- Name
    DXFG EL2 G_N11 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL2NorthPerimZnGN11,  !- Name
    DXFG EL2 G_N11 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL2NorthPerimZnGN11,  !- Name
    DXFG EL2 G_N11 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL2NorthPerimZnGN11,  !- Name
    EL2 North Perim Pl Zn (G.N24),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL2NorthPerimZnGN11,  !- Name
    EL2 North Perim Pl Zn (G.N24),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL2NorthPerimZnGN11, !- Name
    EL2 North Perim Zn (G.N11) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL2NorthPerimZnGN11, !- Name
    EL2 North Perim Zn (G.N11) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL2NorthPerimZnGN11,  !- Name
    DXFG EL2 G_N11 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL2NorthPerimZnTN37,  !- Name
    DXFG EL2 T_N37 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL2NorthPerimZnTN37,  !- Name
    DXFG EL2 T_N37 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL2NorthPerimZnTN37,  !- Name
    DXFG EL2 T_N37 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL2NorthPerimZnTN37,  !- Name
    DXFG EL2 T_N37 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL2NorthPerimZnTN37,  !- Name
    EL2 North Perim At Zn (T.N50),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL2NorthPerimZnTN37,  !- Name
    EL2 North Perim At Zn (T.N50),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL2NorthPerimZnTN37, !- Name
    EL2 North Perim Zn (T.N37) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL2NorthPerimZnTN37, !- Name
    EL2 North Perim Zn (T.N37) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL2NorthPerimZnTN37,  !- Name
    DXFG EL2 T_N37 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL2NorthPerimZnGN9,!- Name
    DXFG EL2 G_N9 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL2NorthPerimZnGN9,!- Name
    DXFG EL2 G_N9 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL2NorthPerimZnGN9,  !- Name
    DXFG EL2 G_N9 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL2NorthPerimZnGN9,  !- Name
    DXFG EL2 G_N9 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL2NorthPerimZnGN9,  !- Name
    EL2 North Perim Pl Zn (G.N22),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL2NorthPerimZnGN9,  !- Name
    EL2 North Perim Pl Zn (G.N22),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL2NorthPerimZnGN9,  !- Name
    EL2 North Perim Zn (G.N9) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL2NorthPerimZnGN9,  !- Name
    EL2 North Perim Zn (G.N9) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL2NorthPerimZnGN9,  !- Name
    DXFG EL2 G_N9 Supply Fan,!- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL2NorthPerimZnTN35,  !- Name
    DXFG EL2 T_N35 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL2NorthPerimZnTN35,  !- Name
    DXFG EL2 T_N35 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL2NorthPerimZnTN35,  !- Name
    DXFG EL2 T_N35 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL2NorthPerimZnTN35,  !- Name
    DXFG EL2 T_N35 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL2NorthPerimZnTN35,  !- Name
    EL2 North Perim At Zn (T.N48),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL2NorthPerimZnTN35,  !- Name
    EL2 North Perim At Zn (T.N48),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL2NorthPerimZnTN35, !- Name
    EL2 North Perim Zn (T.N35) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL2NorthPerimZnTN35, !- Name
    EL2 North Perim Zn (T.N35) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL2NorthPerimZnTN35,  !- Name
    DXFG EL2 T_N35 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL2WNWPerimZnGWNW7,!- Name
    DXFG EL2 G_WNW7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL2WNWPerimZnGWNW7,!- Name
    DXFG EL2 G_WNW7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL2WNWPerimZnGWNW7,  !- Name
    DXFG EL2 G_WNW7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL2WNWPerimZnGWNW7,  !- Name
    DXFG EL2 G_WNW7 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL2WNWPerimZnGWNW7,  !- Name
    EL2 WNW Perim Pl Zn (G.WNW20),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL2WNWPerimZnGWNW7,  !- Name
    EL2 WNW Perim Pl Zn (G.WNW20),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL2WNWPerimZnGWNW7,  !- Name
    EL2 WNW Perim Zn (G.WNW7) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL2WNWPerimZnGWNW7,  !- Name
    EL2 WNW Perim Zn (G.WNW7) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL2WNWPerimZnGWNW7,  !- Name
    DXFG EL2 G_WNW7 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

! Required EMS Sensors
EnergyManagementSystem:Sensor,
    AH_VFREL2WNWPerimZnTWNW33,  !- Name
    DXFG EL2 T_WNW33 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFREL2WNWPerimZnTWNW33,  !- Name
    DXFG EL2 T_WNW33 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_ToutEL2WNWPerimZnTWNW33,  !- Name
    DXFG EL2 T_WNW33 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_WoutEL2WNWPerimZnTWNW33,  !- Name
    DXFG EL2 T_WNW33 Supply Path Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_TEL2WNWPerimZnTWNW33,  !- Name
    EL2 WNW Perim At Zn (T.WNW46),  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_WEL2WNWPerimZnTWNW33,  !- Name
    EL2 WNW Perim At Zn (T.WNW46),  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_TEL2WNWPerimZnTWNW33, !- Name
    EL2 WNW Perim Zn (T.WNW33) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_WEL2WNWPerimZnTWNW33, !- Name
    EL2 WNW Perim Zn (T.WNW33) Return Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTFEL2WNWPerimZnTWNW33,  !- Name
    DXFG EL2 T_WNW33 Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL1SSEPerimZnGSSE1,  !- Name
    SupplySensibleLeakageToEL1 SSE Perim Zn (G.SSE1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL1SSEPerimZnGSSE1,  !- Name
    SupplyLatentLeakageToEL1 SSE Perim Zn (G.SSE1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1SSEPerimZnGSSE1,  !- Name
    SupplyDuctConductionToEL1 SSE Perim Zn (G.SSE1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1SSEPerimPlZnGSSE14,  !- Name
    SupplyDuctConductionToEL1 SSE Perim Pl Zn (G.SSE14),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL1G_SSE1,  !- Name
    ReturnDuctConductionToPlenumDXFG EL1 G_SSE1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL1SSEPerimPlZnGSSE14,  !- Name
    ReturnDuctConductionToEL1 SSE Perim Pl Zn (G.SSE14),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL1SSEPerimPlZnGSSE14,  !- Name
    SupplySensibleLeakageToEL1 SSE Perim Pl Zn (G.SSE14),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL1SSEPerimPlZnGSSE14,  !- Name
    SupplyLatentLeakageToEL1 SSE Perim Pl Zn (G.SSE14),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL1G_SSE1,  !- Name
    ReturnSensibleLeakageEquipDXFG EL1 G_SSE1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL1G_SSE1,  !- Name
    ReturnLatentLeakageEquipDXFG EL1 G_SSE1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1SSEPerimPlZnGSSE14ToEL1SSEPerimZnGSSE1,  !- Name
    EL1 SSE Perim Pl Zn (G.SSE14)ToEL1 SSE Perim Zn (G.SSE1)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1SSEPerimZnGSSE1ToEL1SSEPerimPlZnGSSE14,  !- Name
    EL1 SSE Perim Zn (G.SSE1)ToEL1 SSE Perim Pl Zn (G.SSE14)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL1SSEPerimZnTSSE27,  !- Name
    SupplySensibleLeakageToEL1 SSE Perim Zn (T.SSE27),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL1SSEPerimZnTSSE27,  !- Name
    SupplyLatentLeakageToEL1 SSE Perim Zn (T.SSE27),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1SSEPerimZnTSSE27,  !- Name
    SupplyDuctConductionToEL1 SSE Perim Zn (T.SSE27),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1SSEPerimAtZnTSSE40,  !- Name
    SupplyDuctConductionToEL1 SSE Perim At Zn (T.SSE40),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL1T_SSE27,  !- Name
    ReturnDuctConductionToPlenumDXFG EL1 T_SSE27,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL1SSEPerimAtZnTSSE40,  !- Name
    ReturnDuctConductionToEL1 SSE Perim At Zn (T.SSE40),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL1SSEPerimAtZnTSSE40,  !- Name
    SupplySensibleLeakageToEL1 SSE Perim At Zn (T.SSE40),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL1SSEPerimAtZnTSSE40,  !- Name
    SupplyLatentLeakageToEL1 SSE Perim At Zn (T.SSE40),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL1T_SSE27, !- Name
    ReturnSensibleLeakageEquipDXFG EL1 T_SSE27,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL1T_SSE27, !- Name
    ReturnLatentLeakageEquipDXFG EL1 T_SSE27,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1SSEPerimAtZnTSSE40ToEL1SSEPerimZnTSSE27,  !- Name
    EL1 SSE Perim At Zn (T.SSE40)ToEL1 SSE Perim Zn (T.SSE27)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1SSEPerimZnTSSE27ToEL1SSEPerimAtZnTSSE40,  !- Name
    EL1 SSE Perim Zn (T.SSE27)ToEL1 SSE Perim At Zn (T.SSE40)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL1EastPerimZnGE3,  !- Name
    SupplySensibleLeakageToEL1 East Perim Zn (G.E3),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL1EastPerimZnGE3,  !- Name
    SupplyLatentLeakageToEL1 East Perim Zn (G.E3),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1EastPerimZnGE3,  !- Name
    SupplyDuctConductionToEL1 East Perim Zn (G.E3),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1EastPerimPlZnGE16,  !- Name
    SupplyDuctConductionToEL1 East Perim Pl Zn (G.E16),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL1G_E3,  !- Name
    ReturnDuctConductionToPlenumDXFG EL1 G_E3,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL1EastPerimPlZnGE16,  !- Name
    ReturnDuctConductionToEL1 East Perim Pl Zn (G.E16),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL1EastPerimPlZnGE16,  !- Name
    SupplySensibleLeakageToEL1 East Perim Pl Zn (G.E16),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL1EastPerimPlZnGE16,  !- Name
    SupplyLatentLeakageToEL1 East Perim Pl Zn (G.E16),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL1G_E3,    !- Name
    ReturnSensibleLeakageEquipDXFG EL1 G_E3,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL1G_E3,    !- Name
    ReturnLatentLeakageEquipDXFG EL1 G_E3,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1EastPerimPlZnGE16ToEL1EastPerimZnGE3,  !- Name
    EL1 East Perim Pl Zn (G.E16)ToEL1 East Perim Zn (G.E3)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1EastPerimZnGE3ToEL1EastPerimPlZnGE16,  !- Name
    EL1 East Perim Zn (G.E3)ToEL1 East Perim Pl Zn (G.E16)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL1EastPerimZnTE29,  !- Name
    SupplySensibleLeakageToEL1 East Perim Zn (T.E29),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL1EastPerimZnTE29,  !- Name
    SupplyLatentLeakageToEL1 East Perim Zn (T.E29),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1EastPerimZnTE29,  !- Name
    SupplyDuctConductionToEL1 East Perim Zn (T.E29),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1EastPerimAtZnTE42,  !- Name
    SupplyDuctConductionToEL1 East Perim At Zn (T.E42),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL1T_E29,  !- Name
    ReturnDuctConductionToPlenumDXFG EL1 T_E29,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL1EastPerimAtZnTE42,  !- Name
    ReturnDuctConductionToEL1 East Perim At Zn (T.E42),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL1EastPerimAtZnTE42,  !- Name
    SupplySensibleLeakageToEL1 East Perim At Zn (T.E42),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL1EastPerimAtZnTE42,  !- Name
    SupplyLatentLeakageToEL1 East Perim At Zn (T.E42),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL1T_E29,   !- Name
    ReturnSensibleLeakageEquipDXFG EL1 T_E29,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL1T_E29,   !- Name
    ReturnLatentLeakageEquipDXFG EL1 T_E29,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1EastPerimAtZnTE42ToEL1EastPerimZnTE29,  !- Name
    EL1 East Perim At Zn (T.E42)ToEL1 East Perim Zn (T.E29)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1EastPerimZnTE29ToEL1EastPerimAtZnTE42,  !- Name
    EL1 East Perim Zn (T.E29)ToEL1 East Perim At Zn (T.E42)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL1EastPerimZnGE5,  !- Name
    SupplySensibleLeakageToEL1 East Perim Zn (G.E5),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL1EastPerimZnGE5,  !- Name
    SupplyLatentLeakageToEL1 East Perim Zn (G.E5),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1EastPerimZnGE5,  !- Name
    SupplyDuctConductionToEL1 East Perim Zn (G.E5),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1EastPerimPlZnGE18,  !- Name
    SupplyDuctConductionToEL1 East Perim Pl Zn (G.E18),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL1G_E5,  !- Name
    ReturnDuctConductionToPlenumDXFG EL1 G_E5,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL1EastPerimPlZnGE18,  !- Name
    ReturnDuctConductionToEL1 East Perim Pl Zn (G.E18),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL1EastPerimPlZnGE18,  !- Name
    SupplySensibleLeakageToEL1 East Perim Pl Zn (G.E18),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL1EastPerimPlZnGE18,  !- Name
    SupplyLatentLeakageToEL1 East Perim Pl Zn (G.E18),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL1G_E5,    !- Name
    ReturnSensibleLeakageEquipDXFG EL1 G_E5,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL1G_E5,    !- Name
    ReturnLatentLeakageEquipDXFG EL1 G_E5,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1EastPerimPlZnGE18ToEL1EastPerimZnGE5,  !- Name
    EL1 East Perim Pl Zn (G.E18)ToEL1 East Perim Zn (G.E5)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1EastPerimZnGE5ToEL1EastPerimPlZnGE18,  !- Name
    EL1 East Perim Zn (G.E5)ToEL1 East Perim Pl Zn (G.E18)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL1EastPerimZnTE31,  !- Name
    SupplySensibleLeakageToEL1 East Perim Zn (T.E31),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL1EastPerimZnTE31,  !- Name
    SupplyLatentLeakageToEL1 East Perim Zn (T.E31),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1EastPerimZnTE31,  !- Name
    SupplyDuctConductionToEL1 East Perim Zn (T.E31),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1EastPerimAtZnTE44,  !- Name
    SupplyDuctConductionToEL1 East Perim At Zn (T.E44),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL1T_E31,  !- Name
    ReturnDuctConductionToPlenumDXFG EL1 T_E31,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL1EastPerimAtZnTE44,  !- Name
    ReturnDuctConductionToEL1 East Perim At Zn (T.E44),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL1EastPerimAtZnTE44,  !- Name
    SupplySensibleLeakageToEL1 East Perim At Zn (T.E44),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL1EastPerimAtZnTE44,  !- Name
    SupplyLatentLeakageToEL1 East Perim At Zn (T.E44),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL1T_E31,   !- Name
    ReturnSensibleLeakageEquipDXFG EL1 T_E31,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL1T_E31,   !- Name
    ReturnLatentLeakageEquipDXFG EL1 T_E31,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1EastPerimAtZnTE44ToEL1EastPerimZnTE31,  !- Name
    EL1 East Perim At Zn (T.E44)ToEL1 East Perim Zn (T.E31)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1EastPerimZnTE31ToEL1EastPerimAtZnTE44,  !- Name
    EL1 East Perim Zn (T.E31)ToEL1 East Perim At Zn (T.E44)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL1SSWPerimZnGSSW7,  !- Name
    SupplySensibleLeakageToEL1 SSW Perim Zn (G.SSW7),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL1SSWPerimZnGSSW7,  !- Name
    SupplyLatentLeakageToEL1 SSW Perim Zn (G.SSW7),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1SSWPerimZnGSSW7,  !- Name
    SupplyDuctConductionToEL1 SSW Perim Zn (G.SSW7),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1SSWPerimPlZnGSSW20,  !- Name
    SupplyDuctConductionToEL1 SSW Perim Pl Zn (G.SSW20),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL1G_SSW7,  !- Name
    ReturnDuctConductionToPlenumDXFG EL1 G_SSW7,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL1SSWPerimPlZnGSSW20,  !- Name
    ReturnDuctConductionToEL1 SSW Perim Pl Zn (G.SSW20),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL1SSWPerimPlZnGSSW20,  !- Name
    SupplySensibleLeakageToEL1 SSW Perim Pl Zn (G.SSW20),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL1SSWPerimPlZnGSSW20,  !- Name
    SupplyLatentLeakageToEL1 SSW Perim Pl Zn (G.SSW20),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL1G_SSW7,  !- Name
    ReturnSensibleLeakageEquipDXFG EL1 G_SSW7,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL1G_SSW7,  !- Name
    ReturnLatentLeakageEquipDXFG EL1 G_SSW7,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1SSWPerimPlZnGSSW20ToEL1SSWPerimZnGSSW7,  !- Name
    EL1 SSW Perim Pl Zn (G.SSW20)ToEL1 SSW Perim Zn (G.SSW7)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1SSWPerimZnGSSW7ToEL1SSWPerimPlZnGSSW20,  !- Name
    EL1 SSW Perim Zn (G.SSW7)ToEL1 SSW Perim Pl Zn (G.SSW20)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL1SSWPerimZnTSSW33,  !- Name
    SupplySensibleLeakageToEL1 SSW Perim Zn (T.SSW33),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL1SSWPerimZnTSSW33,  !- Name
    SupplyLatentLeakageToEL1 SSW Perim Zn (T.SSW33),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1SSWPerimZnTSSW33,  !- Name
    SupplyDuctConductionToEL1 SSW Perim Zn (T.SSW33),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1SSWPerimAtZnTSSW46,  !- Name
    SupplyDuctConductionToEL1 SSW Perim At Zn (T.SSW46),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL1T_SSW33,  !- Name
    ReturnDuctConductionToPlenumDXFG EL1 T_SSW33,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL1SSWPerimAtZnTSSW46,  !- Name
    ReturnDuctConductionToEL1 SSW Perim At Zn (T.SSW46),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL1SSWPerimAtZnTSSW46,  !- Name
    SupplySensibleLeakageToEL1 SSW Perim At Zn (T.SSW46),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL1SSWPerimAtZnTSSW46,  !- Name
    SupplyLatentLeakageToEL1 SSW Perim At Zn (T.SSW46),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL1T_SSW33, !- Name
    ReturnSensibleLeakageEquipDXFG EL1 T_SSW33,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL1T_SSW33, !- Name
    ReturnLatentLeakageEquipDXFG EL1 T_SSW33,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1SSWPerimAtZnTSSW46ToEL1SSWPerimZnTSSW33,  !- Name
    EL1 SSW Perim At Zn (T.SSW46)ToEL1 SSW Perim Zn (T.SSW33)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1SSWPerimZnTSSW33ToEL1SSWPerimAtZnTSSW46,  !- Name
    EL1 SSW Perim Zn (T.SSW33)ToEL1 SSW Perim At Zn (T.SSW46)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL1WestPerimZnGW9,  !- Name
    SupplySensibleLeakageToEL1 West Perim Zn (G.W9),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL1WestPerimZnGW9,  !- Name
    SupplyLatentLeakageToEL1 West Perim Zn (G.W9),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1WestPerimZnGW9,  !- Name
    SupplyDuctConductionToEL1 West Perim Zn (G.W9),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1WestPerimPlZnGW22,  !- Name
    SupplyDuctConductionToEL1 West Perim Pl Zn (G.W22),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL1G_W9,  !- Name
    ReturnDuctConductionToPlenumDXFG EL1 G_W9,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL1WestPerimPlZnGW22,  !- Name
    ReturnDuctConductionToEL1 West Perim Pl Zn (G.W22),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL1WestPerimPlZnGW22,  !- Name
    SupplySensibleLeakageToEL1 West Perim Pl Zn (G.W22),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL1WestPerimPlZnGW22,  !- Name
    SupplyLatentLeakageToEL1 West Perim Pl Zn (G.W22),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL1G_W9,    !- Name
    ReturnSensibleLeakageEquipDXFG EL1 G_W9,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL1G_W9,    !- Name
    ReturnLatentLeakageEquipDXFG EL1 G_W9,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1WestPerimPlZnGW22ToEL1WestPerimZnGW9,  !- Name
    EL1 West Perim Pl Zn (G.W22)ToEL1 West Perim Zn (G.W9)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1WestPerimZnGW9ToEL1WestPerimPlZnGW22,  !- Name
    EL1 West Perim Zn (G.W9)ToEL1 West Perim Pl Zn (G.W22)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL1WestPerimZnTW35,  !- Name
    SupplySensibleLeakageToEL1 West Perim Zn (T.W35),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL1WestPerimZnTW35,  !- Name
    SupplyLatentLeakageToEL1 West Perim Zn (T.W35),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1WestPerimZnTW35,  !- Name
    SupplyDuctConductionToEL1 West Perim Zn (T.W35),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1WestPerimAtZnTW48,  !- Name
    SupplyDuctConductionToEL1 West Perim At Zn (T.W48),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL1T_W35,  !- Name
    ReturnDuctConductionToPlenumDXFG EL1 T_W35,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL1WestPerimAtZnTW48,  !- Name
    ReturnDuctConductionToEL1 West Perim At Zn (T.W48),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL1WestPerimAtZnTW48,  !- Name
    SupplySensibleLeakageToEL1 West Perim At Zn (T.W48),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL1WestPerimAtZnTW48,  !- Name
    SupplyLatentLeakageToEL1 West Perim At Zn (T.W48),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL1T_W35,   !- Name
    ReturnSensibleLeakageEquipDXFG EL1 T_W35,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL1T_W35,   !- Name
    ReturnLatentLeakageEquipDXFG EL1 T_W35,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1WestPerimAtZnTW48ToEL1WestPerimZnTW35,  !- Name
    EL1 West Perim At Zn (T.W48)ToEL1 West Perim Zn (T.W35)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1WestPerimZnTW35ToEL1WestPerimAtZnTW48,  !- Name
    EL1 West Perim Zn (T.W35)ToEL1 West Perim At Zn (T.W48)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL1WestPerimZnGW11,  !- Name
    SupplySensibleLeakageToEL1 West Perim Zn (G.W11),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL1WestPerimZnGW11,  !- Name
    SupplyLatentLeakageToEL1 West Perim Zn (G.W11),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1WestPerimZnGW11,  !- Name
    SupplyDuctConductionToEL1 West Perim Zn (G.W11),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1WestPerimPlZnGW24,  !- Name
    SupplyDuctConductionToEL1 West Perim Pl Zn (G.W24),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL1G_W11,  !- Name
    ReturnDuctConductionToPlenumDXFG EL1 G_W11,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL1WestPerimPlZnGW24,  !- Name
    ReturnDuctConductionToEL1 West Perim Pl Zn (G.W24),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL1WestPerimPlZnGW24,  !- Name
    SupplySensibleLeakageToEL1 West Perim Pl Zn (G.W24),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL1WestPerimPlZnGW24,  !- Name
    SupplyLatentLeakageToEL1 West Perim Pl Zn (G.W24),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL1G_W11,   !- Name
    ReturnSensibleLeakageEquipDXFG EL1 G_W11,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL1G_W11,   !- Name
    ReturnLatentLeakageEquipDXFG EL1 G_W11,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1WestPerimPlZnGW24ToEL1WestPerimZnGW11,  !- Name
    EL1 West Perim Pl Zn (G.W24)ToEL1 West Perim Zn (G.W11)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1WestPerimZnGW11ToEL1WestPerimPlZnGW24,  !- Name
    EL1 West Perim Zn (G.W11)ToEL1 West Perim Pl Zn (G.W24)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL1WestPerimZnTW37,  !- Name
    SupplySensibleLeakageToEL1 West Perim Zn (T.W37),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL1WestPerimZnTW37,  !- Name
    SupplyLatentLeakageToEL1 West Perim Zn (T.W37),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1WestPerimZnTW37,  !- Name
    SupplyDuctConductionToEL1 West Perim Zn (T.W37),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL1WestPerimAtZnTW50,  !- Name
    SupplyDuctConductionToEL1 West Perim At Zn (T.W50),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL1T_W37,  !- Name
    ReturnDuctConductionToPlenumDXFG EL1 T_W37,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL1WestPerimAtZnTW50,  !- Name
    ReturnDuctConductionToEL1 West Perim At Zn (T.W50),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL1WestPerimAtZnTW50,  !- Name
    SupplySensibleLeakageToEL1 West Perim At Zn (T.W50),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL1WestPerimAtZnTW50,  !- Name
    SupplyLatentLeakageToEL1 West Perim At Zn (T.W50),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL1T_W37,   !- Name
    ReturnSensibleLeakageEquipDXFG EL1 T_W37,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL1T_W37,   !- Name
    ReturnLatentLeakageEquipDXFG EL1 T_W37,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1WestPerimAtZnTW50ToEL1WestPerimZnTW37,  !- Name
    EL1 West Perim At Zn (T.W50)ToEL1 West Perim Zn (T.W37)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL1WestPerimZnTW37ToEL1WestPerimAtZnTW50,  !- Name
    EL1 West Perim Zn (T.W37)ToEL1 West Perim At Zn (T.W50)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL2WSWPerimZnGWSW1,  !- Name
    SupplySensibleLeakageToEL2 WSW Perim Zn (G.WSW1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL2WSWPerimZnGWSW1,  !- Name
    SupplyLatentLeakageToEL2 WSW Perim Zn (G.WSW1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2WSWPerimZnGWSW1,  !- Name
    SupplyDuctConductionToEL2 WSW Perim Zn (G.WSW1),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2WSWPerimPlZnGWSW14,  !- Name
    SupplyDuctConductionToEL2 WSW Perim Pl Zn (G.WSW14),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL2G_WSW1,  !- Name
    ReturnDuctConductionToPlenumDXFG EL2 G_WSW1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL2WSWPerimPlZnGWSW14,  !- Name
    ReturnDuctConductionToEL2 WSW Perim Pl Zn (G.WSW14),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL2WSWPerimPlZnGWSW14,  !- Name
    SupplySensibleLeakageToEL2 WSW Perim Pl Zn (G.WSW14),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL2WSWPerimPlZnGWSW14,  !- Name
    SupplyLatentLeakageToEL2 WSW Perim Pl Zn (G.WSW14),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL2G_WSW1,  !- Name
    ReturnSensibleLeakageEquipDXFG EL2 G_WSW1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL2G_WSW1,  !- Name
    ReturnLatentLeakageEquipDXFG EL2 G_WSW1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2WSWPerimPlZnGWSW14ToEL2WSWPerimZnGWSW1,  !- Name
    EL2 WSW Perim Pl Zn (G.WSW14)ToEL2 WSW Perim Zn (G.WSW1)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2WSWPerimZnGWSW1ToEL2WSWPerimPlZnGWSW14,  !- Name
    EL2 WSW Perim Zn (G.WSW1)ToEL2 WSW Perim Pl Zn (G.WSW14)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL2WSWPerimZnTWSW27,  !- Name
    SupplySensibleLeakageToEL2 WSW Perim Zn (T.WSW27),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL2WSWPerimZnTWSW27,  !- Name
    SupplyLatentLeakageToEL2 WSW Perim Zn (T.WSW27),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2WSWPerimZnTWSW27,  !- Name
    SupplyDuctConductionToEL2 WSW Perim Zn (T.WSW27),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2WSWPerimAtZnTWSW40,  !- Name
    SupplyDuctConductionToEL2 WSW Perim At Zn (T.WSW40),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL2T_WSW27,  !- Name
    ReturnDuctConductionToPlenumDXFG EL2 T_WSW27,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL2WSWPerimAtZnTWSW40,  !- Name
    ReturnDuctConductionToEL2 WSW Perim At Zn (T.WSW40),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL2WSWPerimAtZnTWSW40,  !- Name
    SupplySensibleLeakageToEL2 WSW Perim At Zn (T.WSW40),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL2WSWPerimAtZnTWSW40,  !- Name
    SupplyLatentLeakageToEL2 WSW Perim At Zn (T.WSW40),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL2T_WSW27, !- Name
    ReturnSensibleLeakageEquipDXFG EL2 T_WSW27,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL2T_WSW27, !- Name
    ReturnLatentLeakageEquipDXFG EL2 T_WSW27,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2WSWPerimAtZnTWSW40ToEL2WSWPerimZnTWSW27,  !- Name
    EL2 WSW Perim At Zn (T.WSW40)ToEL2 WSW Perim Zn (T.WSW27)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2WSWPerimZnTWSW27ToEL2WSWPerimAtZnTWSW40,  !- Name
    EL2 WSW Perim Zn (T.WSW27)ToEL2 WSW Perim At Zn (T.WSW40)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL2SouthPerimZnGS3,  !- Name
    SupplySensibleLeakageToEL2 South Perim Zn (G.S3),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL2SouthPerimZnGS3,  !- Name
    SupplyLatentLeakageToEL2 South Perim Zn (G.S3),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2SouthPerimZnGS3,  !- Name
    SupplyDuctConductionToEL2 South Perim Zn (G.S3),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2SouthPerimPlZnGS16,  !- Name
    SupplyDuctConductionToEL2 South Perim Pl Zn (G.S16),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL2G_S3,  !- Name
    ReturnDuctConductionToPlenumDXFG EL2 G_S3,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL2SouthPerimPlZnGS16,  !- Name
    ReturnDuctConductionToEL2 South Perim Pl Zn (G.S16),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL2SouthPerimPlZnGS16,  !- Name
    SupplySensibleLeakageToEL2 South Perim Pl Zn (G.S16),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL2SouthPerimPlZnGS16,  !- Name
    SupplyLatentLeakageToEL2 South Perim Pl Zn (G.S16),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL2G_S3,    !- Name
    ReturnSensibleLeakageEquipDXFG EL2 G_S3,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL2G_S3,    !- Name
    ReturnLatentLeakageEquipDXFG EL2 G_S3,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2SouthPerimPlZnGS16ToEL2SouthPerimZnGS3,  !- Name
    EL2 South Perim Pl Zn (G.S16)ToEL2 South Perim Zn (G.S3)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2SouthPerimZnGS3ToEL2SouthPerimPlZnGS16,  !- Name
    EL2 South Perim Zn (G.S3)ToEL2 South Perim Pl Zn (G.S16)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL2SouthPerimZnTS29,  !- Name
    SupplySensibleLeakageToEL2 South Perim Zn (T.S29),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL2SouthPerimZnTS29,  !- Name
    SupplyLatentLeakageToEL2 South Perim Zn (T.S29),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2SouthPerimZnTS29,  !- Name
    SupplyDuctConductionToEL2 South Perim Zn (T.S29),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2SouthPerimAtZnTS42,  !- Name
    SupplyDuctConductionToEL2 South Perim At Zn (T.S42),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL2T_S29,  !- Name
    ReturnDuctConductionToPlenumDXFG EL2 T_S29,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL2SouthPerimAtZnTS42,  !- Name
    ReturnDuctConductionToEL2 South Perim At Zn (T.S42),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL2SouthPerimAtZnTS42,  !- Name
    SupplySensibleLeakageToEL2 South Perim At Zn (T.S42),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL2SouthPerimAtZnTS42,  !- Name
    SupplyLatentLeakageToEL2 South Perim At Zn (T.S42),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL2T_S29,   !- Name
    ReturnSensibleLeakageEquipDXFG EL2 T_S29,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL2T_S29,   !- Name
    ReturnLatentLeakageEquipDXFG EL2 T_S29,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2SouthPerimAtZnTS42ToEL2SouthPerimZnTS29,  !- Name
    EL2 South Perim At Zn (T.S42)ToEL2 South Perim Zn (T.S29)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2SouthPerimZnTS29ToEL2SouthPerimAtZnTS42,  !- Name
    EL2 South Perim Zn (T.S29)ToEL2 South Perim At Zn (T.S42)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL2SouthPerimZnGS5,  !- Name
    SupplySensibleLeakageToEL2 South Perim Zn (G.S5),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL2SouthPerimZnGS5,  !- Name
    SupplyLatentLeakageToEL2 South Perim Zn (G.S5),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2SouthPerimZnGS5,  !- Name
    SupplyDuctConductionToEL2 South Perim Zn (G.S5),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2SouthPerimPlZnGS18,  !- Name
    SupplyDuctConductionToEL2 South Perim Pl Zn (G.S18),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL2G_S5,  !- Name
    ReturnDuctConductionToPlenumDXFG EL2 G_S5,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL2SouthPerimPlZnGS18,  !- Name
    ReturnDuctConductionToEL2 South Perim Pl Zn (G.S18),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL2SouthPerimPlZnGS18,  !- Name
    SupplySensibleLeakageToEL2 South Perim Pl Zn (G.S18),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL2SouthPerimPlZnGS18,  !- Name
    SupplyLatentLeakageToEL2 South Perim Pl Zn (G.S18),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL2G_S5,    !- Name
    ReturnSensibleLeakageEquipDXFG EL2 G_S5,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL2G_S5,    !- Name
    ReturnLatentLeakageEquipDXFG EL2 G_S5,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2SouthPerimPlZnGS18ToEL2SouthPerimZnGS5,  !- Name
    EL2 South Perim Pl Zn (G.S18)ToEL2 South Perim Zn (G.S5)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2SouthPerimZnGS5ToEL2SouthPerimPlZnGS18,  !- Name
    EL2 South Perim Zn (G.S5)ToEL2 South Perim Pl Zn (G.S18)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL2SouthPerimZnTS31,  !- Name
    SupplySensibleLeakageToEL2 South Perim Zn (T.S31),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL2SouthPerimZnTS31,  !- Name
    SupplyLatentLeakageToEL2 South Perim Zn (T.S31),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2SouthPerimZnTS31,  !- Name
    SupplyDuctConductionToEL2 South Perim Zn (T.S31),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2SouthPerimAtZnTS44,  !- Name
    SupplyDuctConductionToEL2 South Perim At Zn (T.S44),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL2T_S31,  !- Name
    ReturnDuctConductionToPlenumDXFG EL2 T_S31,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL2SouthPerimAtZnTS44,  !- Name
    ReturnDuctConductionToEL2 South Perim At Zn (T.S44),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL2SouthPerimAtZnTS44,  !- Name
    SupplySensibleLeakageToEL2 South Perim At Zn (T.S44),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL2SouthPerimAtZnTS44,  !- Name
    SupplyLatentLeakageToEL2 South Perim At Zn (T.S44),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL2T_S31,   !- Name
    ReturnSensibleLeakageEquipDXFG EL2 T_S31,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL2T_S31,   !- Name
    ReturnLatentLeakageEquipDXFG EL2 T_S31,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2SouthPerimAtZnTS44ToEL2SouthPerimZnTS31,  !- Name
    EL2 South Perim At Zn (T.S44)ToEL2 South Perim Zn (T.S31)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2SouthPerimZnTS31ToEL2SouthPerimAtZnTS44,  !- Name
    EL2 South Perim Zn (T.S31)ToEL2 South Perim At Zn (T.S44)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL2NorthPerimZnGN11,  !- Name
    SupplySensibleLeakageToEL2 North Perim Zn (G.N11),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL2NorthPerimZnGN11,  !- Name
    SupplyLatentLeakageToEL2 North Perim Zn (G.N11),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2NorthPerimZnGN11,  !- Name
    SupplyDuctConductionToEL2 North Perim Zn (G.N11),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2NorthPerimPlZnGN24,  !- Name
    SupplyDuctConductionToEL2 North Perim Pl Zn (G.N24),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL2G_N11,  !- Name
    ReturnDuctConductionToPlenumDXFG EL2 G_N11,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL2NorthPerimPlZnGN24,  !- Name
    ReturnDuctConductionToEL2 North Perim Pl Zn (G.N24),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL2NorthPerimPlZnGN24,  !- Name
    SupplySensibleLeakageToEL2 North Perim Pl Zn (G.N24),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL2NorthPerimPlZnGN24,  !- Name
    SupplyLatentLeakageToEL2 North Perim Pl Zn (G.N24),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL2G_N11,   !- Name
    ReturnSensibleLeakageEquipDXFG EL2 G_N11,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL2G_N11,   !- Name
    ReturnLatentLeakageEquipDXFG EL2 G_N11,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2NorthPerimPlZnGN24ToEL2NorthPerimZnGN11,  !- Name
    EL2 North Perim Pl Zn (G.N24)ToEL2 North Perim Zn (G.N11)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2NorthPerimZnGN11ToEL2NorthPerimPlZnGN24,  !- Name
    EL2 North Perim Zn (G.N11)ToEL2 North Perim Pl Zn (G.N24)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL2NorthPerimZnTN37,  !- Name
    SupplySensibleLeakageToEL2 North Perim Zn (T.N37),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL2NorthPerimZnTN37,  !- Name
    SupplyLatentLeakageToEL2 North Perim Zn (T.N37),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2NorthPerimZnTN37,  !- Name
    SupplyDuctConductionToEL2 North Perim Zn (T.N37),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2NorthPerimAtZnTN50,  !- Name
    SupplyDuctConductionToEL2 North Perim At Zn (T.N50),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL2T_N37,  !- Name
    ReturnDuctConductionToPlenumDXFG EL2 T_N37,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL2NorthPerimAtZnTN50,  !- Name
    ReturnDuctConductionToEL2 North Perim At Zn (T.N50),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL2NorthPerimAtZnTN50,  !- Name
    SupplySensibleLeakageToEL2 North Perim At Zn (T.N50),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL2NorthPerimAtZnTN50,  !- Name
    SupplyLatentLeakageToEL2 North Perim At Zn (T.N50),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL2T_N37,   !- Name
    ReturnSensibleLeakageEquipDXFG EL2 T_N37,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL2T_N37,   !- Name
    ReturnLatentLeakageEquipDXFG EL2 T_N37,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2NorthPerimAtZnTN50ToEL2NorthPerimZnTN37,  !- Name
    EL2 North Perim At Zn (T.N50)ToEL2 North Perim Zn (T.N37)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2NorthPerimZnTN37ToEL2NorthPerimAtZnTN50,  !- Name
    EL2 North Perim Zn (T.N37)ToEL2 North Perim At Zn (T.N50)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL2NorthPerimZnGN9,  !- Name
    SupplySensibleLeakageToEL2 North Perim Zn (G.N9),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL2NorthPerimZnGN9,  !- Name
    SupplyLatentLeakageToEL2 North Perim Zn (G.N9),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2NorthPerimZnGN9,  !- Name
    SupplyDuctConductionToEL2 North Perim Zn (G.N9),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2NorthPerimPlZnGN22,  !- Name
    SupplyDuctConductionToEL2 North Perim Pl Zn (G.N22),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL2G_N9,  !- Name
    ReturnDuctConductionToPlenumDXFG EL2 G_N9,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL2NorthPerimPlZnGN22,  !- Name
    ReturnDuctConductionToEL2 North Perim Pl Zn (G.N22),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL2NorthPerimPlZnGN22,  !- Name
    SupplySensibleLeakageToEL2 North Perim Pl Zn (G.N22),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL2NorthPerimPlZnGN22,  !- Name
    SupplyLatentLeakageToEL2 North Perim Pl Zn (G.N22),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL2G_N9,    !- Name
    ReturnSensibleLeakageEquipDXFG EL2 G_N9,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL2G_N9,    !- Name
    ReturnLatentLeakageEquipDXFG EL2 G_N9,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2NorthPerimPlZnGN22ToEL2NorthPerimZnGN9,  !- Name
    EL2 North Perim Pl Zn (G.N22)ToEL2 North Perim Zn (G.N9)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2NorthPerimZnGN9ToEL2NorthPerimPlZnGN22,  !- Name
    EL2 North Perim Zn (G.N9)ToEL2 North Perim Pl Zn (G.N22)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL2NorthPerimZnTN35,  !- Name
    SupplySensibleLeakageToEL2 North Perim Zn (T.N35),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL2NorthPerimZnTN35,  !- Name
    SupplyLatentLeakageToEL2 North Perim Zn (T.N35),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2NorthPerimZnTN35,  !- Name
    SupplyDuctConductionToEL2 North Perim Zn (T.N35),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2NorthPerimAtZnTN48,  !- Name
    SupplyDuctConductionToEL2 North Perim At Zn (T.N48),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL2T_N35,  !- Name
    ReturnDuctConductionToPlenumDXFG EL2 T_N35,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL2NorthPerimAtZnTN48,  !- Name
    ReturnDuctConductionToEL2 North Perim At Zn (T.N48),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL2NorthPerimAtZnTN48,  !- Name
    SupplySensibleLeakageToEL2 North Perim At Zn (T.N48),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL2NorthPerimAtZnTN48,  !- Name
    SupplyLatentLeakageToEL2 North Perim At Zn (T.N48),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL2T_N35,   !- Name
    ReturnSensibleLeakageEquipDXFG EL2 T_N35,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL2T_N35,   !- Name
    ReturnLatentLeakageEquipDXFG EL2 T_N35,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2NorthPerimAtZnTN48ToEL2NorthPerimZnTN35,  !- Name
    EL2 North Perim At Zn (T.N48)ToEL2 North Perim Zn (T.N35)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2NorthPerimZnTN35ToEL2NorthPerimAtZnTN48,  !- Name
    EL2 North Perim Zn (T.N35)ToEL2 North Perim At Zn (T.N48)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL2WNWPerimZnGWNW7,  !- Name
    SupplySensibleLeakageToEL2 WNW Perim Zn (G.WNW7),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL2WNWPerimZnGWNW7,  !- Name
    SupplyLatentLeakageToEL2 WNW Perim Zn (G.WNW7),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2WNWPerimZnGWNW7,  !- Name
    SupplyDuctConductionToEL2 WNW Perim Zn (G.WNW7),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2WNWPerimPlZnGWNW20,  !- Name
    SupplyDuctConductionToEL2 WNW Perim Pl Zn (G.WNW20),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL2G_WNW7,  !- Name
    ReturnDuctConductionToPlenumDXFG EL2 G_WNW7,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL2WNWPerimPlZnGWNW20,  !- Name
    ReturnDuctConductionToEL2 WNW Perim Pl Zn (G.WNW20),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL2WNWPerimPlZnGWNW20,  !- Name
    SupplySensibleLeakageToEL2 WNW Perim Pl Zn (G.WNW20),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL2WNWPerimPlZnGWNW20,  !- Name
    SupplyLatentLeakageToEL2 WNW Perim Pl Zn (G.WNW20),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL2G_WNW7,  !- Name
    ReturnSensibleLeakageEquipDXFG EL2 G_WNW7,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL2G_WNW7,  !- Name
    ReturnLatentLeakageEquipDXFG EL2 G_WNW7,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2WNWPerimPlZnGWNW20ToEL2WNWPerimZnGWNW7,  !- Name
    EL2 WNW Perim Pl Zn (G.WNW20)ToEL2 WNW Perim Zn (G.WNW7)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2WNWPerimZnGWNW7ToEL2WNWPerimPlZnGWNW20,  !- Name
    EL2 WNW Perim Zn (G.WNW7)ToEL2 WNW Perim Pl Zn (G.WNW20)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

! Misc. actuated objects required to mimic duct loss heat balances
EnergyManagementSystem:Actuator,
    Qleak_s_sEL2WNWPerimZnTWNW33,  !- Name
    SupplySensibleLeakageToEL2 WNW Perim Zn (T.WNW33),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_s_lEL2WNWPerimZnTWNW33,  !- Name
    SupplyLatentLeakageToEL2 WNW Perim Zn (T.WNW33),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2WNWPerimZnTWNW33,  !- Name
    SupplyDuctConductionToEL2 WNW Perim Zn (T.WNW33),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_sToEL2WNWPerimAtZnTWNW46,  !- Name
    SupplyDuctConductionToEL2 WNW Perim At Zn (T.WNW46),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToPlenumDXFGEL2T_WNW33,  !- Name
    ReturnDuctConductionToPlenumDXFG EL2 T_WNW33,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qduct_rToEL2WNWPerimAtZnTWNW46,  !- Name
    ReturnDuctConductionToEL2 WNW Perim At Zn (T.WNW46),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_sToEL2WNWPerimAtZnTWNW46,  !- Name
    SupplySensibleLeakageToEL2 WNW Perim At Zn (T.WNW46),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToEL2WNWPerimAtZnTWNW46,  !- Name
    SupplyLatentLeakageToEL2 WNW Perim At Zn (T.WNW46),  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_sDXFGEL2T_WNW33, !- Name
    ReturnSensibleLeakageEquipDXFG EL2 T_WNW33,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Qleak_r_lDXFGEL2T_WNW33, !- Name
    ReturnLatentLeakageEquipDXFG EL2 T_WNW33,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2WNWPerimAtZnTWNW46ToEL2WNWPerimZnTWNW33,  !- Name
    EL2 WNW Perim At Zn (T.WNW46)ToEL2 WNW Perim Zn (T.WNW33)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VEL2WNWPerimZnTWNW33ToEL2WNWPerimAtZnTWNW46,  !- Name
    EL2 WNW Perim Zn (T.WNW33)ToEL2 WNW Perim At Zn (T.WNW46)Mixing,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL1SSEPerimZnGSSE1,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL1SSEPerimZnGSSE1;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL1SSEPerimZnTSSE27,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL1SSEPerimZnTSSE27;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL1EastPerimZnGE3,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL1EastPerimZnGE3;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL1EastPerimZnTE29,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL1EastPerimZnTE29;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL1EastPerimZnGE5,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL1EastPerimZnGE5;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL1EastPerimZnTE31,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL1EastPerimZnTE31;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL1SSWPerimZnGSSW7,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL1SSWPerimZnGSSW7;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL1SSWPerimZnTSSW33,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL1SSWPerimZnTSSW33;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL1WestPerimZnGW9,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL1WestPerimZnGW9;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL1WestPerimZnTW35,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL1WestPerimZnTW35;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL1WestPerimZnGW11,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL1WestPerimZnGW11;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL1WestPerimZnTW37,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL1WestPerimZnTW37;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL2WSWPerimZnGWSW1,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL2WSWPerimZnGWSW1;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL2WSWPerimZnTWSW27,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL2WSWPerimZnTWSW27;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL2SouthPerimZnGS3,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL2SouthPerimZnGS3;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL2SouthPerimZnTS29,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL2SouthPerimZnTS29;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL2SouthPerimZnGS5,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL2SouthPerimZnGS5;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL2SouthPerimZnTS31,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL2SouthPerimZnTS31;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL2NorthPerimZnGN11,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL2NorthPerimZnGN11;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL2NorthPerimZnTN37,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL2NorthPerimZnTN37;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL2NorthPerimZnGN9,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL2NorthPerimZnGN9;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL2NorthPerimZnTN35,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL2NorthPerimZnTN35;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL2WNWPerimZnGWNW7,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL2WNWPerimZnGWNW7;  !- Program Name 1

! Program
EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManagerEL2WNWPerimZnTWNW33,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgramEL2WNWPerimZnTWNW33;  !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL1SSEPerimZnGSSE1,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL1SSEPerimZnGSSE1,  !- A5
    Set Vleak_s = f_sup * AH_VFREL1SSEPerimZnGSSE1,  !- A6
    Set Vleak_r = f_ret * AH_VFREL1SSEPerimZnGSSE1,  !- A7
    Set VEL1SSEPerimPlZnGSSE14ToEL1SSEPerimZnGSSE1 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL1SSEPerimZnGSSE1ToEL1SSEPerimPlZnGSSE14 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL1SSEPerimZnGSSE1 AH_WoutEL1SSEPerimZnGSSE1,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL1SSEPerimZnGSSE1 AHZone_WEL1SSEPerimZnGSSE1,  !- A11
    Set h_RA = @HFnTdbW RA_TEL1SSEPerimZnGSSE1 RA_WEL1SSEPerimZnGSSE1,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL1SSEPerimZnGSSE1 AH_ToutEL1SSEPerimZnGSSE1,  !- A13
    Set Qleak_s = f_sup * AH_MFREL1SSEPerimZnGSSE1 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL1SSEPerimZnGSSE1 = f_sup * AH_MFREL1SSEPerimZnGSSE1 * h_fg * (RA_WEL1SSEPerimZnGSSE1 - AH_WoutEL1SSEPerimZnGSSE1),  !- A15
    Set Qleak_s_sEL1SSEPerimZnGSSE1 = Qleak_s - Qleak_s_lEL1SSEPerimZnGSSE1,  !- A16
    Set expTerm = (Fan_RTFEL1SSEPerimZnGSSE1 / ((@Max AH_MFREL1SSEPerimZnGSSE1 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL1SSEPerimZnGSSE1 + ((AH_ToutEL1SSEPerimZnGSSE1 - AHZone_TEL1SSEPerimZnGSSE1) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL1SSEPerimZnGSSE1 = AH_MFREL1SSEPerimZnGSSE1 * 1006.0 * (Tsupply - AH_ToutEL1SSEPerimZnGSSE1),  !- A20
    Set Qduct_sToEL1SSEPerimPlZnGSSE14 = 0 - Qduct_sToEL1SSEPerimZnGSSE1,  !- A21
    Set expTerm = (Fan_RTFEL1SSEPerimZnGSSE1 / ((@Max AH_MFREL1SSEPerimZnGSSE1 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL1SSEPerimZnGSSE1 + ((RA_TEL1SSEPerimZnGSSE1 - AHZone_TEL1SSEPerimZnGSSE1) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL1G_SSE1 = AH_MFREL1SSEPerimZnGSSE1 * 1006.0 * (Treturn - RA_TEL1SSEPerimZnGSSE1),  !- A25
    Set Qduct_rToEL1SSEPerimPlZnGSSE14 = 0 - Qduct_rToPlenumDXFGEL1G_SSE1,  !- A26
    Set Qleak_r_lDXFGEL1G_SSE1 = 0,  !- A27
    Set Qleak_r_sDXFGEL1G_SSE1 = f_ret * AH_MFREL1SSEPerimZnGSSE1 * 1006.0 * (AHZone_TEL1SSEPerimZnGSSE1 - RA_TEL1SSEPerimZnGSSE1),  !- A28
    Set Qleak = f_sup * AH_MFREL1SSEPerimZnGSSE1 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL1SSEPerimPlZnGSSE14 = f_sup * AH_MFREL1SSEPerimZnGSSE1 * h_fg * (AH_WoutEL1SSEPerimZnGSSE1 - AHZone_WEL1SSEPerimZnGSSE1),  !- A30
    Set Qleak_sToEL1SSEPerimPlZnGSSE14 = Qleak - Qleak_lToEL1SSEPerimPlZnGSSE14;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL1SSEPerimZnTSSE27,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL1SSEPerimZnTSSE27,  !- A5
    Set Vleak_s = f_sup * AH_VFREL1SSEPerimZnTSSE27,  !- A6
    Set Vleak_r = f_ret * AH_VFREL1SSEPerimZnTSSE27,  !- A7
    Set VEL1SSEPerimAtZnTSSE40ToEL1SSEPerimZnTSSE27 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL1SSEPerimZnTSSE27ToEL1SSEPerimAtZnTSSE40 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL1SSEPerimZnTSSE27 AH_WoutEL1SSEPerimZnTSSE27,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL1SSEPerimZnTSSE27 AHZone_WEL1SSEPerimZnTSSE27,  !- A11
    Set h_RA = @HFnTdbW RA_TEL1SSEPerimZnTSSE27 RA_WEL1SSEPerimZnTSSE27,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL1SSEPerimZnTSSE27 AH_ToutEL1SSEPerimZnTSSE27,  !- A13
    Set Qleak_s = f_sup * AH_MFREL1SSEPerimZnTSSE27 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL1SSEPerimZnTSSE27 = f_sup * AH_MFREL1SSEPerimZnTSSE27 * h_fg * (RA_WEL1SSEPerimZnTSSE27 - AH_WoutEL1SSEPerimZnTSSE27),  !- A15
    Set Qleak_s_sEL1SSEPerimZnTSSE27 = Qleak_s - Qleak_s_lEL1SSEPerimZnTSSE27,  !- A16
    Set expTerm = (Fan_RTFEL1SSEPerimZnTSSE27 / ((@Max AH_MFREL1SSEPerimZnTSSE27 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL1SSEPerimZnTSSE27 + ((AH_ToutEL1SSEPerimZnTSSE27 - AHZone_TEL1SSEPerimZnTSSE27) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL1SSEPerimZnTSSE27 = AH_MFREL1SSEPerimZnTSSE27 * 1006.0 * (Tsupply - AH_ToutEL1SSEPerimZnTSSE27),  !- A20
    Set Qduct_sToEL1SSEPerimAtZnTSSE40 = 0 - Qduct_sToEL1SSEPerimZnTSSE27,  !- A21
    Set expTerm = (Fan_RTFEL1SSEPerimZnTSSE27 / ((@Max AH_MFREL1SSEPerimZnTSSE27 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL1SSEPerimZnTSSE27 + ((RA_TEL1SSEPerimZnTSSE27 - AHZone_TEL1SSEPerimZnTSSE27) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL1T_SSE27 = AH_MFREL1SSEPerimZnTSSE27 * 1006.0 * (Treturn - RA_TEL1SSEPerimZnTSSE27),  !- A25
    Set Qduct_rToEL1SSEPerimAtZnTSSE40 = 0 - Qduct_rToPlenumDXFGEL1T_SSE27,  !- A26
    Set Qleak_r_lDXFGEL1T_SSE27 = 0,  !- A27
    Set Qleak_r_sDXFGEL1T_SSE27 = f_ret * AH_MFREL1SSEPerimZnTSSE27 * 1006.0 * (AHZone_TEL1SSEPerimZnTSSE27 - RA_TEL1SSEPerimZnTSSE27),  !- A28
    Set Qleak = f_sup * AH_MFREL1SSEPerimZnTSSE27 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL1SSEPerimAtZnTSSE40 = f_sup * AH_MFREL1SSEPerimZnTSSE27 * h_fg * (AH_WoutEL1SSEPerimZnTSSE27 - AHZone_WEL1SSEPerimZnTSSE27),  !- A30
    Set Qleak_sToEL1SSEPerimAtZnTSSE40 = Qleak - Qleak_lToEL1SSEPerimAtZnTSSE40;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL1EastPerimZnGE3,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL1EastPerimZnGE3,  !- A5
    Set Vleak_s = f_sup * AH_VFREL1EastPerimZnGE3,  !- A6
    Set Vleak_r = f_ret * AH_VFREL1EastPerimZnGE3,  !- A7
    Set VEL1EastPerimPlZnGE16ToEL1EastPerimZnGE3 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL1EastPerimZnGE3ToEL1EastPerimPlZnGE16 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL1EastPerimZnGE3 AH_WoutEL1EastPerimZnGE3,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL1EastPerimZnGE3 AHZone_WEL1EastPerimZnGE3,  !- A11
    Set h_RA = @HFnTdbW RA_TEL1EastPerimZnGE3 RA_WEL1EastPerimZnGE3,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL1EastPerimZnGE3 AH_ToutEL1EastPerimZnGE3,  !- A13
    Set Qleak_s = f_sup * AH_MFREL1EastPerimZnGE3 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL1EastPerimZnGE3 = f_sup * AH_MFREL1EastPerimZnGE3 * h_fg * (RA_WEL1EastPerimZnGE3 - AH_WoutEL1EastPerimZnGE3),  !- A15
    Set Qleak_s_sEL1EastPerimZnGE3 = Qleak_s - Qleak_s_lEL1EastPerimZnGE3,  !- A16
    Set expTerm = (Fan_RTFEL1EastPerimZnGE3 / ((@Max AH_MFREL1EastPerimZnGE3 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL1EastPerimZnGE3 + ((AH_ToutEL1EastPerimZnGE3 - AHZone_TEL1EastPerimZnGE3) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL1EastPerimZnGE3 = AH_MFREL1EastPerimZnGE3 * 1006.0 * (Tsupply - AH_ToutEL1EastPerimZnGE3),  !- A20
    Set Qduct_sToEL1EastPerimPlZnGE16 = 0 - Qduct_sToEL1EastPerimZnGE3,  !- A21
    Set expTerm = (Fan_RTFEL1EastPerimZnGE3 / ((@Max AH_MFREL1EastPerimZnGE3 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL1EastPerimZnGE3 + ((RA_TEL1EastPerimZnGE3 - AHZone_TEL1EastPerimZnGE3) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL1G_E3 = AH_MFREL1EastPerimZnGE3 * 1006.0 * (Treturn - RA_TEL1EastPerimZnGE3),  !- A25
    Set Qduct_rToEL1EastPerimPlZnGE16 = 0 - Qduct_rToPlenumDXFGEL1G_E3,  !- A26
    Set Qleak_r_lDXFGEL1G_E3 = 0,  !- A27
    Set Qleak_r_sDXFGEL1G_E3 = f_ret * AH_MFREL1EastPerimZnGE3 * 1006.0 * (AHZone_TEL1EastPerimZnGE3 - RA_TEL1EastPerimZnGE3),  !- A28
    Set Qleak = f_sup * AH_MFREL1EastPerimZnGE3 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL1EastPerimPlZnGE16 = f_sup * AH_MFREL1EastPerimZnGE3 * h_fg * (AH_WoutEL1EastPerimZnGE3 - AHZone_WEL1EastPerimZnGE3),  !- A30
    Set Qleak_sToEL1EastPerimPlZnGE16 = Qleak - Qleak_lToEL1EastPerimPlZnGE16;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL1EastPerimZnTE29,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL1EastPerimZnTE29,  !- A5
    Set Vleak_s = f_sup * AH_VFREL1EastPerimZnTE29,  !- A6
    Set Vleak_r = f_ret * AH_VFREL1EastPerimZnTE29,  !- A7
    Set VEL1EastPerimAtZnTE42ToEL1EastPerimZnTE29 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL1EastPerimZnTE29ToEL1EastPerimAtZnTE42 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL1EastPerimZnTE29 AH_WoutEL1EastPerimZnTE29,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL1EastPerimZnTE29 AHZone_WEL1EastPerimZnTE29,  !- A11
    Set h_RA = @HFnTdbW RA_TEL1EastPerimZnTE29 RA_WEL1EastPerimZnTE29,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL1EastPerimZnTE29 AH_ToutEL1EastPerimZnTE29,  !- A13
    Set Qleak_s = f_sup * AH_MFREL1EastPerimZnTE29 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL1EastPerimZnTE29 = f_sup * AH_MFREL1EastPerimZnTE29 * h_fg * (RA_WEL1EastPerimZnTE29 - AH_WoutEL1EastPerimZnTE29),  !- A15
    Set Qleak_s_sEL1EastPerimZnTE29 = Qleak_s - Qleak_s_lEL1EastPerimZnTE29,  !- A16
    Set expTerm = (Fan_RTFEL1EastPerimZnTE29 / ((@Max AH_MFREL1EastPerimZnTE29 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL1EastPerimZnTE29 + ((AH_ToutEL1EastPerimZnTE29 - AHZone_TEL1EastPerimZnTE29) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL1EastPerimZnTE29 = AH_MFREL1EastPerimZnTE29 * 1006.0 * (Tsupply - AH_ToutEL1EastPerimZnTE29),  !- A20
    Set Qduct_sToEL1EastPerimAtZnTE42 = 0 - Qduct_sToEL1EastPerimZnTE29,  !- A21
    Set expTerm = (Fan_RTFEL1EastPerimZnTE29 / ((@Max AH_MFREL1EastPerimZnTE29 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL1EastPerimZnTE29 + ((RA_TEL1EastPerimZnTE29 - AHZone_TEL1EastPerimZnTE29) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL1T_E29 = AH_MFREL1EastPerimZnTE29 * 1006.0 * (Treturn - RA_TEL1EastPerimZnTE29),  !- A25
    Set Qduct_rToEL1EastPerimAtZnTE42 = 0 - Qduct_rToPlenumDXFGEL1T_E29,  !- A26
    Set Qleak_r_lDXFGEL1T_E29 = 0,  !- A27
    Set Qleak_r_sDXFGEL1T_E29 = f_ret * AH_MFREL1EastPerimZnTE29 * 1006.0 * (AHZone_TEL1EastPerimZnTE29 - RA_TEL1EastPerimZnTE29),  !- A28
    Set Qleak = f_sup * AH_MFREL1EastPerimZnTE29 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL1EastPerimAtZnTE42 = f_sup * AH_MFREL1EastPerimZnTE29 * h_fg * (AH_WoutEL1EastPerimZnTE29 - AHZone_WEL1EastPerimZnTE29),  !- A30
    Set Qleak_sToEL1EastPerimAtZnTE42 = Qleak - Qleak_lToEL1EastPerimAtZnTE42;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL1EastPerimZnGE5,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL1EastPerimZnGE5,  !- A5
    Set Vleak_s = f_sup * AH_VFREL1EastPerimZnGE5,  !- A6
    Set Vleak_r = f_ret * AH_VFREL1EastPerimZnGE5,  !- A7
    Set VEL1EastPerimPlZnGE18ToEL1EastPerimZnGE5 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL1EastPerimZnGE5ToEL1EastPerimPlZnGE18 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL1EastPerimZnGE5 AH_WoutEL1EastPerimZnGE5,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL1EastPerimZnGE5 AHZone_WEL1EastPerimZnGE5,  !- A11
    Set h_RA = @HFnTdbW RA_TEL1EastPerimZnGE5 RA_WEL1EastPerimZnGE5,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL1EastPerimZnGE5 AH_ToutEL1EastPerimZnGE5,  !- A13
    Set Qleak_s = f_sup * AH_MFREL1EastPerimZnGE5 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL1EastPerimZnGE5 = f_sup * AH_MFREL1EastPerimZnGE5 * h_fg * (RA_WEL1EastPerimZnGE5 - AH_WoutEL1EastPerimZnGE5),  !- A15
    Set Qleak_s_sEL1EastPerimZnGE5 = Qleak_s - Qleak_s_lEL1EastPerimZnGE5,  !- A16
    Set expTerm = (Fan_RTFEL1EastPerimZnGE5 / ((@Max AH_MFREL1EastPerimZnGE5 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL1EastPerimZnGE5 + ((AH_ToutEL1EastPerimZnGE5 - AHZone_TEL1EastPerimZnGE5) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL1EastPerimZnGE5 = AH_MFREL1EastPerimZnGE5 * 1006.0 * (Tsupply - AH_ToutEL1EastPerimZnGE5),  !- A20
    Set Qduct_sToEL1EastPerimPlZnGE18 = 0 - Qduct_sToEL1EastPerimZnGE5,  !- A21
    Set expTerm = (Fan_RTFEL1EastPerimZnGE5 / ((@Max AH_MFREL1EastPerimZnGE5 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL1EastPerimZnGE5 + ((RA_TEL1EastPerimZnGE5 - AHZone_TEL1EastPerimZnGE5) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL1G_E5 = AH_MFREL1EastPerimZnGE5 * 1006.0 * (Treturn - RA_TEL1EastPerimZnGE5),  !- A25
    Set Qduct_rToEL1EastPerimPlZnGE18 = 0 - Qduct_rToPlenumDXFGEL1G_E5,  !- A26
    Set Qleak_r_lDXFGEL1G_E5 = 0,  !- A27
    Set Qleak_r_sDXFGEL1G_E5 = f_ret * AH_MFREL1EastPerimZnGE5 * 1006.0 * (AHZone_TEL1EastPerimZnGE5 - RA_TEL1EastPerimZnGE5),  !- A28
    Set Qleak = f_sup * AH_MFREL1EastPerimZnGE5 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL1EastPerimPlZnGE18 = f_sup * AH_MFREL1EastPerimZnGE5 * h_fg * (AH_WoutEL1EastPerimZnGE5 - AHZone_WEL1EastPerimZnGE5),  !- A30
    Set Qleak_sToEL1EastPerimPlZnGE18 = Qleak - Qleak_lToEL1EastPerimPlZnGE18;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL1EastPerimZnTE31,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL1EastPerimZnTE31,  !- A5
    Set Vleak_s = f_sup * AH_VFREL1EastPerimZnTE31,  !- A6
    Set Vleak_r = f_ret * AH_VFREL1EastPerimZnTE31,  !- A7
    Set VEL1EastPerimAtZnTE44ToEL1EastPerimZnTE31 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL1EastPerimZnTE31ToEL1EastPerimAtZnTE44 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL1EastPerimZnTE31 AH_WoutEL1EastPerimZnTE31,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL1EastPerimZnTE31 AHZone_WEL1EastPerimZnTE31,  !- A11
    Set h_RA = @HFnTdbW RA_TEL1EastPerimZnTE31 RA_WEL1EastPerimZnTE31,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL1EastPerimZnTE31 AH_ToutEL1EastPerimZnTE31,  !- A13
    Set Qleak_s = f_sup * AH_MFREL1EastPerimZnTE31 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL1EastPerimZnTE31 = f_sup * AH_MFREL1EastPerimZnTE31 * h_fg * (RA_WEL1EastPerimZnTE31 - AH_WoutEL1EastPerimZnTE31),  !- A15
    Set Qleak_s_sEL1EastPerimZnTE31 = Qleak_s - Qleak_s_lEL1EastPerimZnTE31,  !- A16
    Set expTerm = (Fan_RTFEL1EastPerimZnTE31 / ((@Max AH_MFREL1EastPerimZnTE31 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL1EastPerimZnTE31 + ((AH_ToutEL1EastPerimZnTE31 - AHZone_TEL1EastPerimZnTE31) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL1EastPerimZnTE31 = AH_MFREL1EastPerimZnTE31 * 1006.0 * (Tsupply - AH_ToutEL1EastPerimZnTE31),  !- A20
    Set Qduct_sToEL1EastPerimAtZnTE44 = 0 - Qduct_sToEL1EastPerimZnTE31,  !- A21
    Set expTerm = (Fan_RTFEL1EastPerimZnTE31 / ((@Max AH_MFREL1EastPerimZnTE31 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL1EastPerimZnTE31 + ((RA_TEL1EastPerimZnTE31 - AHZone_TEL1EastPerimZnTE31) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL1T_E31 = AH_MFREL1EastPerimZnTE31 * 1006.0 * (Treturn - RA_TEL1EastPerimZnTE31),  !- A25
    Set Qduct_rToEL1EastPerimAtZnTE44 = 0 - Qduct_rToPlenumDXFGEL1T_E31,  !- A26
    Set Qleak_r_lDXFGEL1T_E31 = 0,  !- A27
    Set Qleak_r_sDXFGEL1T_E31 = f_ret * AH_MFREL1EastPerimZnTE31 * 1006.0 * (AHZone_TEL1EastPerimZnTE31 - RA_TEL1EastPerimZnTE31),  !- A28
    Set Qleak = f_sup * AH_MFREL1EastPerimZnTE31 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL1EastPerimAtZnTE44 = f_sup * AH_MFREL1EastPerimZnTE31 * h_fg * (AH_WoutEL1EastPerimZnTE31 - AHZone_WEL1EastPerimZnTE31),  !- A30
    Set Qleak_sToEL1EastPerimAtZnTE44 = Qleak - Qleak_lToEL1EastPerimAtZnTE44;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL1SSWPerimZnGSSW7,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL1SSWPerimZnGSSW7,  !- A5
    Set Vleak_s = f_sup * AH_VFREL1SSWPerimZnGSSW7,  !- A6
    Set Vleak_r = f_ret * AH_VFREL1SSWPerimZnGSSW7,  !- A7
    Set VEL1SSWPerimPlZnGSSW20ToEL1SSWPerimZnGSSW7 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL1SSWPerimZnGSSW7ToEL1SSWPerimPlZnGSSW20 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL1SSWPerimZnGSSW7 AH_WoutEL1SSWPerimZnGSSW7,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL1SSWPerimZnGSSW7 AHZone_WEL1SSWPerimZnGSSW7,  !- A11
    Set h_RA = @HFnTdbW RA_TEL1SSWPerimZnGSSW7 RA_WEL1SSWPerimZnGSSW7,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL1SSWPerimZnGSSW7 AH_ToutEL1SSWPerimZnGSSW7,  !- A13
    Set Qleak_s = f_sup * AH_MFREL1SSWPerimZnGSSW7 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL1SSWPerimZnGSSW7 = f_sup * AH_MFREL1SSWPerimZnGSSW7 * h_fg * (RA_WEL1SSWPerimZnGSSW7 - AH_WoutEL1SSWPerimZnGSSW7),  !- A15
    Set Qleak_s_sEL1SSWPerimZnGSSW7 = Qleak_s - Qleak_s_lEL1SSWPerimZnGSSW7,  !- A16
    Set expTerm = (Fan_RTFEL1SSWPerimZnGSSW7 / ((@Max AH_MFREL1SSWPerimZnGSSW7 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL1SSWPerimZnGSSW7 + ((AH_ToutEL1SSWPerimZnGSSW7 - AHZone_TEL1SSWPerimZnGSSW7) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL1SSWPerimZnGSSW7 = AH_MFREL1SSWPerimZnGSSW7 * 1006.0 * (Tsupply - AH_ToutEL1SSWPerimZnGSSW7),  !- A20
    Set Qduct_sToEL1SSWPerimPlZnGSSW20 = 0 - Qduct_sToEL1SSWPerimZnGSSW7,  !- A21
    Set expTerm = (Fan_RTFEL1SSWPerimZnGSSW7 / ((@Max AH_MFREL1SSWPerimZnGSSW7 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL1SSWPerimZnGSSW7 + ((RA_TEL1SSWPerimZnGSSW7 - AHZone_TEL1SSWPerimZnGSSW7) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL1G_SSW7 = AH_MFREL1SSWPerimZnGSSW7 * 1006.0 * (Treturn - RA_TEL1SSWPerimZnGSSW7),  !- A25
    Set Qduct_rToEL1SSWPerimPlZnGSSW20 = 0 - Qduct_rToPlenumDXFGEL1G_SSW7,  !- A26
    Set Qleak_r_lDXFGEL1G_SSW7 = 0,  !- A27
    Set Qleak_r_sDXFGEL1G_SSW7 = f_ret * AH_MFREL1SSWPerimZnGSSW7 * 1006.0 * (AHZone_TEL1SSWPerimZnGSSW7 - RA_TEL1SSWPerimZnGSSW7),  !- A28
    Set Qleak = f_sup * AH_MFREL1SSWPerimZnGSSW7 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL1SSWPerimPlZnGSSW20 = f_sup * AH_MFREL1SSWPerimZnGSSW7 * h_fg * (AH_WoutEL1SSWPerimZnGSSW7 - AHZone_WEL1SSWPerimZnGSSW7),  !- A30
    Set Qleak_sToEL1SSWPerimPlZnGSSW20 = Qleak - Qleak_lToEL1SSWPerimPlZnGSSW20;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL1SSWPerimZnTSSW33,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL1SSWPerimZnTSSW33,  !- A5
    Set Vleak_s = f_sup * AH_VFREL1SSWPerimZnTSSW33,  !- A6
    Set Vleak_r = f_ret * AH_VFREL1SSWPerimZnTSSW33,  !- A7
    Set VEL1SSWPerimAtZnTSSW46ToEL1SSWPerimZnTSSW33 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL1SSWPerimZnTSSW33ToEL1SSWPerimAtZnTSSW46 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL1SSWPerimZnTSSW33 AH_WoutEL1SSWPerimZnTSSW33,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL1SSWPerimZnTSSW33 AHZone_WEL1SSWPerimZnTSSW33,  !- A11
    Set h_RA = @HFnTdbW RA_TEL1SSWPerimZnTSSW33 RA_WEL1SSWPerimZnTSSW33,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL1SSWPerimZnTSSW33 AH_ToutEL1SSWPerimZnTSSW33,  !- A13
    Set Qleak_s = f_sup * AH_MFREL1SSWPerimZnTSSW33 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL1SSWPerimZnTSSW33 = f_sup * AH_MFREL1SSWPerimZnTSSW33 * h_fg * (RA_WEL1SSWPerimZnTSSW33 - AH_WoutEL1SSWPerimZnTSSW33),  !- A15
    Set Qleak_s_sEL1SSWPerimZnTSSW33 = Qleak_s - Qleak_s_lEL1SSWPerimZnTSSW33,  !- A16
    Set expTerm = (Fan_RTFEL1SSWPerimZnTSSW33 / ((@Max AH_MFREL1SSWPerimZnTSSW33 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL1SSWPerimZnTSSW33 + ((AH_ToutEL1SSWPerimZnTSSW33 - AHZone_TEL1SSWPerimZnTSSW33) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL1SSWPerimZnTSSW33 = AH_MFREL1SSWPerimZnTSSW33 * 1006.0 * (Tsupply - AH_ToutEL1SSWPerimZnTSSW33),  !- A20
    Set Qduct_sToEL1SSWPerimAtZnTSSW46 = 0 - Qduct_sToEL1SSWPerimZnTSSW33,  !- A21
    Set expTerm = (Fan_RTFEL1SSWPerimZnTSSW33 / ((@Max AH_MFREL1SSWPerimZnTSSW33 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL1SSWPerimZnTSSW33 + ((RA_TEL1SSWPerimZnTSSW33 - AHZone_TEL1SSWPerimZnTSSW33) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL1T_SSW33 = AH_MFREL1SSWPerimZnTSSW33 * 1006.0 * (Treturn - RA_TEL1SSWPerimZnTSSW33),  !- A25
    Set Qduct_rToEL1SSWPerimAtZnTSSW46 = 0 - Qduct_rToPlenumDXFGEL1T_SSW33,  !- A26
    Set Qleak_r_lDXFGEL1T_SSW33 = 0,  !- A27
    Set Qleak_r_sDXFGEL1T_SSW33 = f_ret * AH_MFREL1SSWPerimZnTSSW33 * 1006.0 * (AHZone_TEL1SSWPerimZnTSSW33 - RA_TEL1SSWPerimZnTSSW33),  !- A28
    Set Qleak = f_sup * AH_MFREL1SSWPerimZnTSSW33 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL1SSWPerimAtZnTSSW46 = f_sup * AH_MFREL1SSWPerimZnTSSW33 * h_fg * (AH_WoutEL1SSWPerimZnTSSW33 - AHZone_WEL1SSWPerimZnTSSW33),  !- A30
    Set Qleak_sToEL1SSWPerimAtZnTSSW46 = Qleak - Qleak_lToEL1SSWPerimAtZnTSSW46;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL1WestPerimZnGW9,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL1WestPerimZnGW9,  !- A5
    Set Vleak_s = f_sup * AH_VFREL1WestPerimZnGW9,  !- A6
    Set Vleak_r = f_ret * AH_VFREL1WestPerimZnGW9,  !- A7
    Set VEL1WestPerimPlZnGW22ToEL1WestPerimZnGW9 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL1WestPerimZnGW9ToEL1WestPerimPlZnGW22 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL1WestPerimZnGW9 AH_WoutEL1WestPerimZnGW9,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL1WestPerimZnGW9 AHZone_WEL1WestPerimZnGW9,  !- A11
    Set h_RA = @HFnTdbW RA_TEL1WestPerimZnGW9 RA_WEL1WestPerimZnGW9,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL1WestPerimZnGW9 AH_ToutEL1WestPerimZnGW9,  !- A13
    Set Qleak_s = f_sup * AH_MFREL1WestPerimZnGW9 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL1WestPerimZnGW9 = f_sup * AH_MFREL1WestPerimZnGW9 * h_fg * (RA_WEL1WestPerimZnGW9 - AH_WoutEL1WestPerimZnGW9),  !- A15
    Set Qleak_s_sEL1WestPerimZnGW9 = Qleak_s - Qleak_s_lEL1WestPerimZnGW9,  !- A16
    Set expTerm = (Fan_RTFEL1WestPerimZnGW9 / ((@Max AH_MFREL1WestPerimZnGW9 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL1WestPerimZnGW9 + ((AH_ToutEL1WestPerimZnGW9 - AHZone_TEL1WestPerimZnGW9) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL1WestPerimZnGW9 = AH_MFREL1WestPerimZnGW9 * 1006.0 * (Tsupply - AH_ToutEL1WestPerimZnGW9),  !- A20
    Set Qduct_sToEL1WestPerimPlZnGW22 = 0 - Qduct_sToEL1WestPerimZnGW9,  !- A21
    Set expTerm = (Fan_RTFEL1WestPerimZnGW9 / ((@Max AH_MFREL1WestPerimZnGW9 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL1WestPerimZnGW9 + ((RA_TEL1WestPerimZnGW9 - AHZone_TEL1WestPerimZnGW9) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL1G_W9 = AH_MFREL1WestPerimZnGW9 * 1006.0 * (Treturn - RA_TEL1WestPerimZnGW9),  !- A25
    Set Qduct_rToEL1WestPerimPlZnGW22 = 0 - Qduct_rToPlenumDXFGEL1G_W9,  !- A26
    Set Qleak_r_lDXFGEL1G_W9 = 0,  !- A27
    Set Qleak_r_sDXFGEL1G_W9 = f_ret * AH_MFREL1WestPerimZnGW9 * 1006.0 * (AHZone_TEL1WestPerimZnGW9 - RA_TEL1WestPerimZnGW9),  !- A28
    Set Qleak = f_sup * AH_MFREL1WestPerimZnGW9 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL1WestPerimPlZnGW22 = f_sup * AH_MFREL1WestPerimZnGW9 * h_fg * (AH_WoutEL1WestPerimZnGW9 - AHZone_WEL1WestPerimZnGW9),  !- A30
    Set Qleak_sToEL1WestPerimPlZnGW22 = Qleak - Qleak_lToEL1WestPerimPlZnGW22;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL1WestPerimZnTW35,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL1WestPerimZnTW35,  !- A5
    Set Vleak_s = f_sup * AH_VFREL1WestPerimZnTW35,  !- A6
    Set Vleak_r = f_ret * AH_VFREL1WestPerimZnTW35,  !- A7
    Set VEL1WestPerimAtZnTW48ToEL1WestPerimZnTW35 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL1WestPerimZnTW35ToEL1WestPerimAtZnTW48 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL1WestPerimZnTW35 AH_WoutEL1WestPerimZnTW35,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL1WestPerimZnTW35 AHZone_WEL1WestPerimZnTW35,  !- A11
    Set h_RA = @HFnTdbW RA_TEL1WestPerimZnTW35 RA_WEL1WestPerimZnTW35,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL1WestPerimZnTW35 AH_ToutEL1WestPerimZnTW35,  !- A13
    Set Qleak_s = f_sup * AH_MFREL1WestPerimZnTW35 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL1WestPerimZnTW35 = f_sup * AH_MFREL1WestPerimZnTW35 * h_fg * (RA_WEL1WestPerimZnTW35 - AH_WoutEL1WestPerimZnTW35),  !- A15
    Set Qleak_s_sEL1WestPerimZnTW35 = Qleak_s - Qleak_s_lEL1WestPerimZnTW35,  !- A16
    Set expTerm = (Fan_RTFEL1WestPerimZnTW35 / ((@Max AH_MFREL1WestPerimZnTW35 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL1WestPerimZnTW35 + ((AH_ToutEL1WestPerimZnTW35 - AHZone_TEL1WestPerimZnTW35) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL1WestPerimZnTW35 = AH_MFREL1WestPerimZnTW35 * 1006.0 * (Tsupply - AH_ToutEL1WestPerimZnTW35),  !- A20
    Set Qduct_sToEL1WestPerimAtZnTW48 = 0 - Qduct_sToEL1WestPerimZnTW35,  !- A21
    Set expTerm = (Fan_RTFEL1WestPerimZnTW35 / ((@Max AH_MFREL1WestPerimZnTW35 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL1WestPerimZnTW35 + ((RA_TEL1WestPerimZnTW35 - AHZone_TEL1WestPerimZnTW35) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL1T_W35 = AH_MFREL1WestPerimZnTW35 * 1006.0 * (Treturn - RA_TEL1WestPerimZnTW35),  !- A25
    Set Qduct_rToEL1WestPerimAtZnTW48 = 0 - Qduct_rToPlenumDXFGEL1T_W35,  !- A26
    Set Qleak_r_lDXFGEL1T_W35 = 0,  !- A27
    Set Qleak_r_sDXFGEL1T_W35 = f_ret * AH_MFREL1WestPerimZnTW35 * 1006.0 * (AHZone_TEL1WestPerimZnTW35 - RA_TEL1WestPerimZnTW35),  !- A28
    Set Qleak = f_sup * AH_MFREL1WestPerimZnTW35 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL1WestPerimAtZnTW48 = f_sup * AH_MFREL1WestPerimZnTW35 * h_fg * (AH_WoutEL1WestPerimZnTW35 - AHZone_WEL1WestPerimZnTW35),  !- A30
    Set Qleak_sToEL1WestPerimAtZnTW48 = Qleak - Qleak_lToEL1WestPerimAtZnTW48;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL1WestPerimZnGW11,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL1WestPerimZnGW11,  !- A5
    Set Vleak_s = f_sup * AH_VFREL1WestPerimZnGW11,  !- A6
    Set Vleak_r = f_ret * AH_VFREL1WestPerimZnGW11,  !- A7
    Set VEL1WestPerimPlZnGW24ToEL1WestPerimZnGW11 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL1WestPerimZnGW11ToEL1WestPerimPlZnGW24 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL1WestPerimZnGW11 AH_WoutEL1WestPerimZnGW11,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL1WestPerimZnGW11 AHZone_WEL1WestPerimZnGW11,  !- A11
    Set h_RA = @HFnTdbW RA_TEL1WestPerimZnGW11 RA_WEL1WestPerimZnGW11,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL1WestPerimZnGW11 AH_ToutEL1WestPerimZnGW11,  !- A13
    Set Qleak_s = f_sup * AH_MFREL1WestPerimZnGW11 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL1WestPerimZnGW11 = f_sup * AH_MFREL1WestPerimZnGW11 * h_fg * (RA_WEL1WestPerimZnGW11 - AH_WoutEL1WestPerimZnGW11),  !- A15
    Set Qleak_s_sEL1WestPerimZnGW11 = Qleak_s - Qleak_s_lEL1WestPerimZnGW11,  !- A16
    Set expTerm = (Fan_RTFEL1WestPerimZnGW11 / ((@Max AH_MFREL1WestPerimZnGW11 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL1WestPerimZnGW11 + ((AH_ToutEL1WestPerimZnGW11 - AHZone_TEL1WestPerimZnGW11) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL1WestPerimZnGW11 = AH_MFREL1WestPerimZnGW11 * 1006.0 * (Tsupply - AH_ToutEL1WestPerimZnGW11),  !- A20
    Set Qduct_sToEL1WestPerimPlZnGW24 = 0 - Qduct_sToEL1WestPerimZnGW11,  !- A21
    Set expTerm = (Fan_RTFEL1WestPerimZnGW11 / ((@Max AH_MFREL1WestPerimZnGW11 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL1WestPerimZnGW11 + ((RA_TEL1WestPerimZnGW11 - AHZone_TEL1WestPerimZnGW11) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL1G_W11 = AH_MFREL1WestPerimZnGW11 * 1006.0 * (Treturn - RA_TEL1WestPerimZnGW11),  !- A25
    Set Qduct_rToEL1WestPerimPlZnGW24 = 0 - Qduct_rToPlenumDXFGEL1G_W11,  !- A26
    Set Qleak_r_lDXFGEL1G_W11 = 0,  !- A27
    Set Qleak_r_sDXFGEL1G_W11 = f_ret * AH_MFREL1WestPerimZnGW11 * 1006.0 * (AHZone_TEL1WestPerimZnGW11 - RA_TEL1WestPerimZnGW11),  !- A28
    Set Qleak = f_sup * AH_MFREL1WestPerimZnGW11 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL1WestPerimPlZnGW24 = f_sup * AH_MFREL1WestPerimZnGW11 * h_fg * (AH_WoutEL1WestPerimZnGW11 - AHZone_WEL1WestPerimZnGW11),  !- A30
    Set Qleak_sToEL1WestPerimPlZnGW24 = Qleak - Qleak_lToEL1WestPerimPlZnGW24;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL1WestPerimZnTW37,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL1WestPerimZnTW37,  !- A5
    Set Vleak_s = f_sup * AH_VFREL1WestPerimZnTW37,  !- A6
    Set Vleak_r = f_ret * AH_VFREL1WestPerimZnTW37,  !- A7
    Set VEL1WestPerimAtZnTW50ToEL1WestPerimZnTW37 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL1WestPerimZnTW37ToEL1WestPerimAtZnTW50 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL1WestPerimZnTW37 AH_WoutEL1WestPerimZnTW37,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL1WestPerimZnTW37 AHZone_WEL1WestPerimZnTW37,  !- A11
    Set h_RA = @HFnTdbW RA_TEL1WestPerimZnTW37 RA_WEL1WestPerimZnTW37,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL1WestPerimZnTW37 AH_ToutEL1WestPerimZnTW37,  !- A13
    Set Qleak_s = f_sup * AH_MFREL1WestPerimZnTW37 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL1WestPerimZnTW37 = f_sup * AH_MFREL1WestPerimZnTW37 * h_fg * (RA_WEL1WestPerimZnTW37 - AH_WoutEL1WestPerimZnTW37),  !- A15
    Set Qleak_s_sEL1WestPerimZnTW37 = Qleak_s - Qleak_s_lEL1WestPerimZnTW37,  !- A16
    Set expTerm = (Fan_RTFEL1WestPerimZnTW37 / ((@Max AH_MFREL1WestPerimZnTW37 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL1WestPerimZnTW37 + ((AH_ToutEL1WestPerimZnTW37 - AHZone_TEL1WestPerimZnTW37) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL1WestPerimZnTW37 = AH_MFREL1WestPerimZnTW37 * 1006.0 * (Tsupply - AH_ToutEL1WestPerimZnTW37),  !- A20
    Set Qduct_sToEL1WestPerimAtZnTW50 = 0 - Qduct_sToEL1WestPerimZnTW37,  !- A21
    Set expTerm = (Fan_RTFEL1WestPerimZnTW37 / ((@Max AH_MFREL1WestPerimZnTW37 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL1WestPerimZnTW37 + ((RA_TEL1WestPerimZnTW37 - AHZone_TEL1WestPerimZnTW37) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL1T_W37 = AH_MFREL1WestPerimZnTW37 * 1006.0 * (Treturn - RA_TEL1WestPerimZnTW37),  !- A25
    Set Qduct_rToEL1WestPerimAtZnTW50 = 0 - Qduct_rToPlenumDXFGEL1T_W37,  !- A26
    Set Qleak_r_lDXFGEL1T_W37 = 0,  !- A27
    Set Qleak_r_sDXFGEL1T_W37 = f_ret * AH_MFREL1WestPerimZnTW37 * 1006.0 * (AHZone_TEL1WestPerimZnTW37 - RA_TEL1WestPerimZnTW37),  !- A28
    Set Qleak = f_sup * AH_MFREL1WestPerimZnTW37 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL1WestPerimAtZnTW50 = f_sup * AH_MFREL1WestPerimZnTW37 * h_fg * (AH_WoutEL1WestPerimZnTW37 - AHZone_WEL1WestPerimZnTW37),  !- A30
    Set Qleak_sToEL1WestPerimAtZnTW50 = Qleak - Qleak_lToEL1WestPerimAtZnTW50;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL2WSWPerimZnGWSW1,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL2WSWPerimZnGWSW1,  !- A5
    Set Vleak_s = f_sup * AH_VFREL2WSWPerimZnGWSW1,  !- A6
    Set Vleak_r = f_ret * AH_VFREL2WSWPerimZnGWSW1,  !- A7
    Set VEL2WSWPerimPlZnGWSW14ToEL2WSWPerimZnGWSW1 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL2WSWPerimZnGWSW1ToEL2WSWPerimPlZnGWSW14 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL2WSWPerimZnGWSW1 AH_WoutEL2WSWPerimZnGWSW1,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL2WSWPerimZnGWSW1 AHZone_WEL2WSWPerimZnGWSW1,  !- A11
    Set h_RA = @HFnTdbW RA_TEL2WSWPerimZnGWSW1 RA_WEL2WSWPerimZnGWSW1,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL2WSWPerimZnGWSW1 AH_ToutEL2WSWPerimZnGWSW1,  !- A13
    Set Qleak_s = f_sup * AH_MFREL2WSWPerimZnGWSW1 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL2WSWPerimZnGWSW1 = f_sup * AH_MFREL2WSWPerimZnGWSW1 * h_fg * (RA_WEL2WSWPerimZnGWSW1 - AH_WoutEL2WSWPerimZnGWSW1),  !- A15
    Set Qleak_s_sEL2WSWPerimZnGWSW1 = Qleak_s - Qleak_s_lEL2WSWPerimZnGWSW1,  !- A16
    Set expTerm = (Fan_RTFEL2WSWPerimZnGWSW1 / ((@Max AH_MFREL2WSWPerimZnGWSW1 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL2WSWPerimZnGWSW1 + ((AH_ToutEL2WSWPerimZnGWSW1 - AHZone_TEL2WSWPerimZnGWSW1) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL2WSWPerimZnGWSW1 = AH_MFREL2WSWPerimZnGWSW1 * 1006.0 * (Tsupply - AH_ToutEL2WSWPerimZnGWSW1),  !- A20
    Set Qduct_sToEL2WSWPerimPlZnGWSW14 = 0 - Qduct_sToEL2WSWPerimZnGWSW1,  !- A21
    Set expTerm = (Fan_RTFEL2WSWPerimZnGWSW1 / ((@Max AH_MFREL2WSWPerimZnGWSW1 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL2WSWPerimZnGWSW1 + ((RA_TEL2WSWPerimZnGWSW1 - AHZone_TEL2WSWPerimZnGWSW1) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL2G_WSW1 = AH_MFREL2WSWPerimZnGWSW1 * 1006.0 * (Treturn - RA_TEL2WSWPerimZnGWSW1),  !- A25
    Set Qduct_rToEL2WSWPerimPlZnGWSW14 = 0 - Qduct_rToPlenumDXFGEL2G_WSW1,  !- A26
    Set Qleak_r_lDXFGEL2G_WSW1 = 0,  !- A27
    Set Qleak_r_sDXFGEL2G_WSW1 = f_ret * AH_MFREL2WSWPerimZnGWSW1 * 1006.0 * (AHZone_TEL2WSWPerimZnGWSW1 - RA_TEL2WSWPerimZnGWSW1),  !- A28
    Set Qleak = f_sup * AH_MFREL2WSWPerimZnGWSW1 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL2WSWPerimPlZnGWSW14 = f_sup * AH_MFREL2WSWPerimZnGWSW1 * h_fg * (AH_WoutEL2WSWPerimZnGWSW1 - AHZone_WEL2WSWPerimZnGWSW1),  !- A30
    Set Qleak_sToEL2WSWPerimPlZnGWSW14 = Qleak - Qleak_lToEL2WSWPerimPlZnGWSW14;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL2WSWPerimZnTWSW27,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL2WSWPerimZnTWSW27,  !- A5
    Set Vleak_s = f_sup * AH_VFREL2WSWPerimZnTWSW27,  !- A6
    Set Vleak_r = f_ret * AH_VFREL2WSWPerimZnTWSW27,  !- A7
    Set VEL2WSWPerimAtZnTWSW40ToEL2WSWPerimZnTWSW27 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL2WSWPerimZnTWSW27ToEL2WSWPerimAtZnTWSW40 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL2WSWPerimZnTWSW27 AH_WoutEL2WSWPerimZnTWSW27,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL2WSWPerimZnTWSW27 AHZone_WEL2WSWPerimZnTWSW27,  !- A11
    Set h_RA = @HFnTdbW RA_TEL2WSWPerimZnTWSW27 RA_WEL2WSWPerimZnTWSW27,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL2WSWPerimZnTWSW27 AH_ToutEL2WSWPerimZnTWSW27,  !- A13
    Set Qleak_s = f_sup * AH_MFREL2WSWPerimZnTWSW27 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL2WSWPerimZnTWSW27 = f_sup * AH_MFREL2WSWPerimZnTWSW27 * h_fg * (RA_WEL2WSWPerimZnTWSW27 - AH_WoutEL2WSWPerimZnTWSW27),  !- A15
    Set Qleak_s_sEL2WSWPerimZnTWSW27 = Qleak_s - Qleak_s_lEL2WSWPerimZnTWSW27,  !- A16
    Set expTerm = (Fan_RTFEL2WSWPerimZnTWSW27 / ((@Max AH_MFREL2WSWPerimZnTWSW27 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL2WSWPerimZnTWSW27 + ((AH_ToutEL2WSWPerimZnTWSW27 - AHZone_TEL2WSWPerimZnTWSW27) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL2WSWPerimZnTWSW27 = AH_MFREL2WSWPerimZnTWSW27 * 1006.0 * (Tsupply - AH_ToutEL2WSWPerimZnTWSW27),  !- A20
    Set Qduct_sToEL2WSWPerimAtZnTWSW40 = 0 - Qduct_sToEL2WSWPerimZnTWSW27,  !- A21
    Set expTerm = (Fan_RTFEL2WSWPerimZnTWSW27 / ((@Max AH_MFREL2WSWPerimZnTWSW27 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL2WSWPerimZnTWSW27 + ((RA_TEL2WSWPerimZnTWSW27 - AHZone_TEL2WSWPerimZnTWSW27) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL2T_WSW27 = AH_MFREL2WSWPerimZnTWSW27 * 1006.0 * (Treturn - RA_TEL2WSWPerimZnTWSW27),  !- A25
    Set Qduct_rToEL2WSWPerimAtZnTWSW40 = 0 - Qduct_rToPlenumDXFGEL2T_WSW27,  !- A26
    Set Qleak_r_lDXFGEL2T_WSW27 = 0,  !- A27
    Set Qleak_r_sDXFGEL2T_WSW27 = f_ret * AH_MFREL2WSWPerimZnTWSW27 * 1006.0 * (AHZone_TEL2WSWPerimZnTWSW27 - RA_TEL2WSWPerimZnTWSW27),  !- A28
    Set Qleak = f_sup * AH_MFREL2WSWPerimZnTWSW27 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL2WSWPerimAtZnTWSW40 = f_sup * AH_MFREL2WSWPerimZnTWSW27 * h_fg * (AH_WoutEL2WSWPerimZnTWSW27 - AHZone_WEL2WSWPerimZnTWSW27),  !- A30
    Set Qleak_sToEL2WSWPerimAtZnTWSW40 = Qleak - Qleak_lToEL2WSWPerimAtZnTWSW40;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL2SouthPerimZnGS3,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL2SouthPerimZnGS3,  !- A5
    Set Vleak_s = f_sup * AH_VFREL2SouthPerimZnGS3,  !- A6
    Set Vleak_r = f_ret * AH_VFREL2SouthPerimZnGS3,  !- A7
    Set VEL2SouthPerimPlZnGS16ToEL2SouthPerimZnGS3 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL2SouthPerimZnGS3ToEL2SouthPerimPlZnGS16 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL2SouthPerimZnGS3 AH_WoutEL2SouthPerimZnGS3,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL2SouthPerimZnGS3 AHZone_WEL2SouthPerimZnGS3,  !- A11
    Set h_RA = @HFnTdbW RA_TEL2SouthPerimZnGS3 RA_WEL2SouthPerimZnGS3,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL2SouthPerimZnGS3 AH_ToutEL2SouthPerimZnGS3,  !- A13
    Set Qleak_s = f_sup * AH_MFREL2SouthPerimZnGS3 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL2SouthPerimZnGS3 = f_sup * AH_MFREL2SouthPerimZnGS3 * h_fg * (RA_WEL2SouthPerimZnGS3 - AH_WoutEL2SouthPerimZnGS3),  !- A15
    Set Qleak_s_sEL2SouthPerimZnGS3 = Qleak_s - Qleak_s_lEL2SouthPerimZnGS3,  !- A16
    Set expTerm = (Fan_RTFEL2SouthPerimZnGS3 / ((@Max AH_MFREL2SouthPerimZnGS3 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL2SouthPerimZnGS3 + ((AH_ToutEL2SouthPerimZnGS3 - AHZone_TEL2SouthPerimZnGS3) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL2SouthPerimZnGS3 = AH_MFREL2SouthPerimZnGS3 * 1006.0 * (Tsupply - AH_ToutEL2SouthPerimZnGS3),  !- A20
    Set Qduct_sToEL2SouthPerimPlZnGS16 = 0 - Qduct_sToEL2SouthPerimZnGS3,  !- A21
    Set expTerm = (Fan_RTFEL2SouthPerimZnGS3 / ((@Max AH_MFREL2SouthPerimZnGS3 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL2SouthPerimZnGS3 + ((RA_TEL2SouthPerimZnGS3 - AHZone_TEL2SouthPerimZnGS3) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL2G_S3 = AH_MFREL2SouthPerimZnGS3 * 1006.0 * (Treturn - RA_TEL2SouthPerimZnGS3),  !- A25
    Set Qduct_rToEL2SouthPerimPlZnGS16 = 0 - Qduct_rToPlenumDXFGEL2G_S3,  !- A26
    Set Qleak_r_lDXFGEL2G_S3 = 0,  !- A27
    Set Qleak_r_sDXFGEL2G_S3 = f_ret * AH_MFREL2SouthPerimZnGS3 * 1006.0 * (AHZone_TEL2SouthPerimZnGS3 - RA_TEL2SouthPerimZnGS3),  !- A28
    Set Qleak = f_sup * AH_MFREL2SouthPerimZnGS3 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL2SouthPerimPlZnGS16 = f_sup * AH_MFREL2SouthPerimZnGS3 * h_fg * (AH_WoutEL2SouthPerimZnGS3 - AHZone_WEL2SouthPerimZnGS3),  !- A30
    Set Qleak_sToEL2SouthPerimPlZnGS16 = Qleak - Qleak_lToEL2SouthPerimPlZnGS16;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL2SouthPerimZnTS29,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL2SouthPerimZnTS29,  !- A5
    Set Vleak_s = f_sup * AH_VFREL2SouthPerimZnTS29,  !- A6
    Set Vleak_r = f_ret * AH_VFREL2SouthPerimZnTS29,  !- A7
    Set VEL2SouthPerimAtZnTS42ToEL2SouthPerimZnTS29 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL2SouthPerimZnTS29ToEL2SouthPerimAtZnTS42 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL2SouthPerimZnTS29 AH_WoutEL2SouthPerimZnTS29,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL2SouthPerimZnTS29 AHZone_WEL2SouthPerimZnTS29,  !- A11
    Set h_RA = @HFnTdbW RA_TEL2SouthPerimZnTS29 RA_WEL2SouthPerimZnTS29,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL2SouthPerimZnTS29 AH_ToutEL2SouthPerimZnTS29,  !- A13
    Set Qleak_s = f_sup * AH_MFREL2SouthPerimZnTS29 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL2SouthPerimZnTS29 = f_sup * AH_MFREL2SouthPerimZnTS29 * h_fg * (RA_WEL2SouthPerimZnTS29 - AH_WoutEL2SouthPerimZnTS29),  !- A15
    Set Qleak_s_sEL2SouthPerimZnTS29 = Qleak_s - Qleak_s_lEL2SouthPerimZnTS29,  !- A16
    Set expTerm = (Fan_RTFEL2SouthPerimZnTS29 / ((@Max AH_MFREL2SouthPerimZnTS29 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL2SouthPerimZnTS29 + ((AH_ToutEL2SouthPerimZnTS29 - AHZone_TEL2SouthPerimZnTS29) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL2SouthPerimZnTS29 = AH_MFREL2SouthPerimZnTS29 * 1006.0 * (Tsupply - AH_ToutEL2SouthPerimZnTS29),  !- A20
    Set Qduct_sToEL2SouthPerimAtZnTS42 = 0 - Qduct_sToEL2SouthPerimZnTS29,  !- A21
    Set expTerm = (Fan_RTFEL2SouthPerimZnTS29 / ((@Max AH_MFREL2SouthPerimZnTS29 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL2SouthPerimZnTS29 + ((RA_TEL2SouthPerimZnTS29 - AHZone_TEL2SouthPerimZnTS29) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL2T_S29 = AH_MFREL2SouthPerimZnTS29 * 1006.0 * (Treturn - RA_TEL2SouthPerimZnTS29),  !- A25
    Set Qduct_rToEL2SouthPerimAtZnTS42 = 0 - Qduct_rToPlenumDXFGEL2T_S29,  !- A26
    Set Qleak_r_lDXFGEL2T_S29 = 0,  !- A27
    Set Qleak_r_sDXFGEL2T_S29 = f_ret * AH_MFREL2SouthPerimZnTS29 * 1006.0 * (AHZone_TEL2SouthPerimZnTS29 - RA_TEL2SouthPerimZnTS29),  !- A28
    Set Qleak = f_sup * AH_MFREL2SouthPerimZnTS29 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL2SouthPerimAtZnTS42 = f_sup * AH_MFREL2SouthPerimZnTS29 * h_fg * (AH_WoutEL2SouthPerimZnTS29 - AHZone_WEL2SouthPerimZnTS29),  !- A30
    Set Qleak_sToEL2SouthPerimAtZnTS42 = Qleak - Qleak_lToEL2SouthPerimAtZnTS42;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL2SouthPerimZnGS5,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL2SouthPerimZnGS5,  !- A5
    Set Vleak_s = f_sup * AH_VFREL2SouthPerimZnGS5,  !- A6
    Set Vleak_r = f_ret * AH_VFREL2SouthPerimZnGS5,  !- A7
    Set VEL2SouthPerimPlZnGS18ToEL2SouthPerimZnGS5 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL2SouthPerimZnGS5ToEL2SouthPerimPlZnGS18 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL2SouthPerimZnGS5 AH_WoutEL2SouthPerimZnGS5,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL2SouthPerimZnGS5 AHZone_WEL2SouthPerimZnGS5,  !- A11
    Set h_RA = @HFnTdbW RA_TEL2SouthPerimZnGS5 RA_WEL2SouthPerimZnGS5,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL2SouthPerimZnGS5 AH_ToutEL2SouthPerimZnGS5,  !- A13
    Set Qleak_s = f_sup * AH_MFREL2SouthPerimZnGS5 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL2SouthPerimZnGS5 = f_sup * AH_MFREL2SouthPerimZnGS5 * h_fg * (RA_WEL2SouthPerimZnGS5 - AH_WoutEL2SouthPerimZnGS5),  !- A15
    Set Qleak_s_sEL2SouthPerimZnGS5 = Qleak_s - Qleak_s_lEL2SouthPerimZnGS5,  !- A16
    Set expTerm = (Fan_RTFEL2SouthPerimZnGS5 / ((@Max AH_MFREL2SouthPerimZnGS5 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL2SouthPerimZnGS5 + ((AH_ToutEL2SouthPerimZnGS5 - AHZone_TEL2SouthPerimZnGS5) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL2SouthPerimZnGS5 = AH_MFREL2SouthPerimZnGS5 * 1006.0 * (Tsupply - AH_ToutEL2SouthPerimZnGS5),  !- A20
    Set Qduct_sToEL2SouthPerimPlZnGS18 = 0 - Qduct_sToEL2SouthPerimZnGS5,  !- A21
    Set expTerm = (Fan_RTFEL2SouthPerimZnGS5 / ((@Max AH_MFREL2SouthPerimZnGS5 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL2SouthPerimZnGS5 + ((RA_TEL2SouthPerimZnGS5 - AHZone_TEL2SouthPerimZnGS5) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL2G_S5 = AH_MFREL2SouthPerimZnGS5 * 1006.0 * (Treturn - RA_TEL2SouthPerimZnGS5),  !- A25
    Set Qduct_rToEL2SouthPerimPlZnGS18 = 0 - Qduct_rToPlenumDXFGEL2G_S5,  !- A26
    Set Qleak_r_lDXFGEL2G_S5 = 0,  !- A27
    Set Qleak_r_sDXFGEL2G_S5 = f_ret * AH_MFREL2SouthPerimZnGS5 * 1006.0 * (AHZone_TEL2SouthPerimZnGS5 - RA_TEL2SouthPerimZnGS5),  !- A28
    Set Qleak = f_sup * AH_MFREL2SouthPerimZnGS5 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL2SouthPerimPlZnGS18 = f_sup * AH_MFREL2SouthPerimZnGS5 * h_fg * (AH_WoutEL2SouthPerimZnGS5 - AHZone_WEL2SouthPerimZnGS5),  !- A30
    Set Qleak_sToEL2SouthPerimPlZnGS18 = Qleak - Qleak_lToEL2SouthPerimPlZnGS18;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL2SouthPerimZnTS31,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL2SouthPerimZnTS31,  !- A5
    Set Vleak_s = f_sup * AH_VFREL2SouthPerimZnTS31,  !- A6
    Set Vleak_r = f_ret * AH_VFREL2SouthPerimZnTS31,  !- A7
    Set VEL2SouthPerimAtZnTS44ToEL2SouthPerimZnTS31 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL2SouthPerimZnTS31ToEL2SouthPerimAtZnTS44 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL2SouthPerimZnTS31 AH_WoutEL2SouthPerimZnTS31,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL2SouthPerimZnTS31 AHZone_WEL2SouthPerimZnTS31,  !- A11
    Set h_RA = @HFnTdbW RA_TEL2SouthPerimZnTS31 RA_WEL2SouthPerimZnTS31,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL2SouthPerimZnTS31 AH_ToutEL2SouthPerimZnTS31,  !- A13
    Set Qleak_s = f_sup * AH_MFREL2SouthPerimZnTS31 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL2SouthPerimZnTS31 = f_sup * AH_MFREL2SouthPerimZnTS31 * h_fg * (RA_WEL2SouthPerimZnTS31 - AH_WoutEL2SouthPerimZnTS31),  !- A15
    Set Qleak_s_sEL2SouthPerimZnTS31 = Qleak_s - Qleak_s_lEL2SouthPerimZnTS31,  !- A16
    Set expTerm = (Fan_RTFEL2SouthPerimZnTS31 / ((@Max AH_MFREL2SouthPerimZnTS31 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL2SouthPerimZnTS31 + ((AH_ToutEL2SouthPerimZnTS31 - AHZone_TEL2SouthPerimZnTS31) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL2SouthPerimZnTS31 = AH_MFREL2SouthPerimZnTS31 * 1006.0 * (Tsupply - AH_ToutEL2SouthPerimZnTS31),  !- A20
    Set Qduct_sToEL2SouthPerimAtZnTS44 = 0 - Qduct_sToEL2SouthPerimZnTS31,  !- A21
    Set expTerm = (Fan_RTFEL2SouthPerimZnTS31 / ((@Max AH_MFREL2SouthPerimZnTS31 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL2SouthPerimZnTS31 + ((RA_TEL2SouthPerimZnTS31 - AHZone_TEL2SouthPerimZnTS31) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL2T_S31 = AH_MFREL2SouthPerimZnTS31 * 1006.0 * (Treturn - RA_TEL2SouthPerimZnTS31),  !- A25
    Set Qduct_rToEL2SouthPerimAtZnTS44 = 0 - Qduct_rToPlenumDXFGEL2T_S31,  !- A26
    Set Qleak_r_lDXFGEL2T_S31 = 0,  !- A27
    Set Qleak_r_sDXFGEL2T_S31 = f_ret * AH_MFREL2SouthPerimZnTS31 * 1006.0 * (AHZone_TEL2SouthPerimZnTS31 - RA_TEL2SouthPerimZnTS31),  !- A28
    Set Qleak = f_sup * AH_MFREL2SouthPerimZnTS31 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL2SouthPerimAtZnTS44 = f_sup * AH_MFREL2SouthPerimZnTS31 * h_fg * (AH_WoutEL2SouthPerimZnTS31 - AHZone_WEL2SouthPerimZnTS31),  !- A30
    Set Qleak_sToEL2SouthPerimAtZnTS44 = Qleak - Qleak_lToEL2SouthPerimAtZnTS44;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL2NorthPerimZnGN11,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL2NorthPerimZnGN11,  !- A5
    Set Vleak_s = f_sup * AH_VFREL2NorthPerimZnGN11,  !- A6
    Set Vleak_r = f_ret * AH_VFREL2NorthPerimZnGN11,  !- A7
    Set VEL2NorthPerimPlZnGN24ToEL2NorthPerimZnGN11 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL2NorthPerimZnGN11ToEL2NorthPerimPlZnGN24 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL2NorthPerimZnGN11 AH_WoutEL2NorthPerimZnGN11,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL2NorthPerimZnGN11 AHZone_WEL2NorthPerimZnGN11,  !- A11
    Set h_RA = @HFnTdbW RA_TEL2NorthPerimZnGN11 RA_WEL2NorthPerimZnGN11,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL2NorthPerimZnGN11 AH_ToutEL2NorthPerimZnGN11,  !- A13
    Set Qleak_s = f_sup * AH_MFREL2NorthPerimZnGN11 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL2NorthPerimZnGN11 = f_sup * AH_MFREL2NorthPerimZnGN11 * h_fg * (RA_WEL2NorthPerimZnGN11 - AH_WoutEL2NorthPerimZnGN11),  !- A15
    Set Qleak_s_sEL2NorthPerimZnGN11 = Qleak_s - Qleak_s_lEL2NorthPerimZnGN11,  !- A16
    Set expTerm = (Fan_RTFEL2NorthPerimZnGN11 / ((@Max AH_MFREL2NorthPerimZnGN11 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL2NorthPerimZnGN11 + ((AH_ToutEL2NorthPerimZnGN11 - AHZone_TEL2NorthPerimZnGN11) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL2NorthPerimZnGN11 = AH_MFREL2NorthPerimZnGN11 * 1006.0 * (Tsupply - AH_ToutEL2NorthPerimZnGN11),  !- A20
    Set Qduct_sToEL2NorthPerimPlZnGN24 = 0 - Qduct_sToEL2NorthPerimZnGN11,  !- A21
    Set expTerm = (Fan_RTFEL2NorthPerimZnGN11 / ((@Max AH_MFREL2NorthPerimZnGN11 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL2NorthPerimZnGN11 + ((RA_TEL2NorthPerimZnGN11 - AHZone_TEL2NorthPerimZnGN11) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL2G_N11 = AH_MFREL2NorthPerimZnGN11 * 1006.0 * (Treturn - RA_TEL2NorthPerimZnGN11),  !- A25
    Set Qduct_rToEL2NorthPerimPlZnGN24 = 0 - Qduct_rToPlenumDXFGEL2G_N11,  !- A26
    Set Qleak_r_lDXFGEL2G_N11 = 0,  !- A27
    Set Qleak_r_sDXFGEL2G_N11 = f_ret * AH_MFREL2NorthPerimZnGN11 * 1006.0 * (AHZone_TEL2NorthPerimZnGN11 - RA_TEL2NorthPerimZnGN11),  !- A28
    Set Qleak = f_sup * AH_MFREL2NorthPerimZnGN11 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL2NorthPerimPlZnGN24 = f_sup * AH_MFREL2NorthPerimZnGN11 * h_fg * (AH_WoutEL2NorthPerimZnGN11 - AHZone_WEL2NorthPerimZnGN11),  !- A30
    Set Qleak_sToEL2NorthPerimPlZnGN24 = Qleak - Qleak_lToEL2NorthPerimPlZnGN24;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL2NorthPerimZnTN37,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL2NorthPerimZnTN37,  !- A5
    Set Vleak_s = f_sup * AH_VFREL2NorthPerimZnTN37,  !- A6
    Set Vleak_r = f_ret * AH_VFREL2NorthPerimZnTN37,  !- A7
    Set VEL2NorthPerimAtZnTN50ToEL2NorthPerimZnTN37 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL2NorthPerimZnTN37ToEL2NorthPerimAtZnTN50 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL2NorthPerimZnTN37 AH_WoutEL2NorthPerimZnTN37,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL2NorthPerimZnTN37 AHZone_WEL2NorthPerimZnTN37,  !- A11
    Set h_RA = @HFnTdbW RA_TEL2NorthPerimZnTN37 RA_WEL2NorthPerimZnTN37,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL2NorthPerimZnTN37 AH_ToutEL2NorthPerimZnTN37,  !- A13
    Set Qleak_s = f_sup * AH_MFREL2NorthPerimZnTN37 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL2NorthPerimZnTN37 = f_sup * AH_MFREL2NorthPerimZnTN37 * h_fg * (RA_WEL2NorthPerimZnTN37 - AH_WoutEL2NorthPerimZnTN37),  !- A15
    Set Qleak_s_sEL2NorthPerimZnTN37 = Qleak_s - Qleak_s_lEL2NorthPerimZnTN37,  !- A16
    Set expTerm = (Fan_RTFEL2NorthPerimZnTN37 / ((@Max AH_MFREL2NorthPerimZnTN37 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL2NorthPerimZnTN37 + ((AH_ToutEL2NorthPerimZnTN37 - AHZone_TEL2NorthPerimZnTN37) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL2NorthPerimZnTN37 = AH_MFREL2NorthPerimZnTN37 * 1006.0 * (Tsupply - AH_ToutEL2NorthPerimZnTN37),  !- A20
    Set Qduct_sToEL2NorthPerimAtZnTN50 = 0 - Qduct_sToEL2NorthPerimZnTN37,  !- A21
    Set expTerm = (Fan_RTFEL2NorthPerimZnTN37 / ((@Max AH_MFREL2NorthPerimZnTN37 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL2NorthPerimZnTN37 + ((RA_TEL2NorthPerimZnTN37 - AHZone_TEL2NorthPerimZnTN37) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL2T_N37 = AH_MFREL2NorthPerimZnTN37 * 1006.0 * (Treturn - RA_TEL2NorthPerimZnTN37),  !- A25
    Set Qduct_rToEL2NorthPerimAtZnTN50 = 0 - Qduct_rToPlenumDXFGEL2T_N37,  !- A26
    Set Qleak_r_lDXFGEL2T_N37 = 0,  !- A27
    Set Qleak_r_sDXFGEL2T_N37 = f_ret * AH_MFREL2NorthPerimZnTN37 * 1006.0 * (AHZone_TEL2NorthPerimZnTN37 - RA_TEL2NorthPerimZnTN37),  !- A28
    Set Qleak = f_sup * AH_MFREL2NorthPerimZnTN37 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL2NorthPerimAtZnTN50 = f_sup * AH_MFREL2NorthPerimZnTN37 * h_fg * (AH_WoutEL2NorthPerimZnTN37 - AHZone_WEL2NorthPerimZnTN37),  !- A30
    Set Qleak_sToEL2NorthPerimAtZnTN50 = Qleak - Qleak_lToEL2NorthPerimAtZnTN50;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL2NorthPerimZnGN9,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL2NorthPerimZnGN9,  !- A5
    Set Vleak_s = f_sup * AH_VFREL2NorthPerimZnGN9,  !- A6
    Set Vleak_r = f_ret * AH_VFREL2NorthPerimZnGN9,  !- A7
    Set VEL2NorthPerimPlZnGN22ToEL2NorthPerimZnGN9 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL2NorthPerimZnGN9ToEL2NorthPerimPlZnGN22 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL2NorthPerimZnGN9 AH_WoutEL2NorthPerimZnGN9,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL2NorthPerimZnGN9 AHZone_WEL2NorthPerimZnGN9,  !- A11
    Set h_RA = @HFnTdbW RA_TEL2NorthPerimZnGN9 RA_WEL2NorthPerimZnGN9,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL2NorthPerimZnGN9 AH_ToutEL2NorthPerimZnGN9,  !- A13
    Set Qleak_s = f_sup * AH_MFREL2NorthPerimZnGN9 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL2NorthPerimZnGN9 = f_sup * AH_MFREL2NorthPerimZnGN9 * h_fg * (RA_WEL2NorthPerimZnGN9 - AH_WoutEL2NorthPerimZnGN9),  !- A15
    Set Qleak_s_sEL2NorthPerimZnGN9 = Qleak_s - Qleak_s_lEL2NorthPerimZnGN9,  !- A16
    Set expTerm = (Fan_RTFEL2NorthPerimZnGN9 / ((@Max AH_MFREL2NorthPerimZnGN9 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL2NorthPerimZnGN9 + ((AH_ToutEL2NorthPerimZnGN9 - AHZone_TEL2NorthPerimZnGN9) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL2NorthPerimZnGN9 = AH_MFREL2NorthPerimZnGN9 * 1006.0 * (Tsupply - AH_ToutEL2NorthPerimZnGN9),  !- A20
    Set Qduct_sToEL2NorthPerimPlZnGN22 = 0 - Qduct_sToEL2NorthPerimZnGN9,  !- A21
    Set expTerm = (Fan_RTFEL2NorthPerimZnGN9 / ((@Max AH_MFREL2NorthPerimZnGN9 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL2NorthPerimZnGN9 + ((RA_TEL2NorthPerimZnGN9 - AHZone_TEL2NorthPerimZnGN9) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL2G_N9 = AH_MFREL2NorthPerimZnGN9 * 1006.0 * (Treturn - RA_TEL2NorthPerimZnGN9),  !- A25
    Set Qduct_rToEL2NorthPerimPlZnGN22 = 0 - Qduct_rToPlenumDXFGEL2G_N9,  !- A26
    Set Qleak_r_lDXFGEL2G_N9 = 0,  !- A27
    Set Qleak_r_sDXFGEL2G_N9 = f_ret * AH_MFREL2NorthPerimZnGN9 * 1006.0 * (AHZone_TEL2NorthPerimZnGN9 - RA_TEL2NorthPerimZnGN9),  !- A28
    Set Qleak = f_sup * AH_MFREL2NorthPerimZnGN9 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL2NorthPerimPlZnGN22 = f_sup * AH_MFREL2NorthPerimZnGN9 * h_fg * (AH_WoutEL2NorthPerimZnGN9 - AHZone_WEL2NorthPerimZnGN9),  !- A30
    Set Qleak_sToEL2NorthPerimPlZnGN22 = Qleak - Qleak_lToEL2NorthPerimPlZnGN22;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
! Return duct conduction to plenum
! Return leakage latent heat flow
! Return leakage sensible heat flow
! Leakage heat flow
! Leakage latent heat flow to AH zone
! Leakage senisble heat flow to AH zone
EnergyManagementSystem:Program,
    DuctLeakageProgramEL2NorthPerimZnTN35,  !- Name
    Set f_sup = 0.056249999999999994,  !- Program Line 1
    Set f_ret = 0.050625,    !- Program Line 2
    Set f_OA = 0.005624999999999991,  !- A4
    Set V_OA = f_OA * AH_VFREL2NorthPerimZnTN35,  !- A5
    Set Vleak_s = f_sup * AH_VFREL2NorthPerimZnTN35,  !- A6
    Set Vleak_r = f_ret * AH_VFREL2NorthPerimZnTN35,  !- A7
    Set VEL2NorthPerimAtZnTN48ToEL2NorthPerimZnTN35 = @Abs (Vleak_s - Vleak_r - V_OA),  !- A8
    Set VEL2NorthPerimZnTN35ToEL2NorthPerimAtZnTN48 = 0,  !- A9
    Set h_SA = @HFnTdbW AH_ToutEL2NorthPerimZnTN35 AH_WoutEL2NorthPerimZnTN35,  !- A10
    Set h_AHZone = @HFnTdbW AHZone_TEL2NorthPerimZnTN35 AHZone_WEL2NorthPerimZnTN35,  !- A11
    Set h_RA = @HFnTdbW RA_TEL2NorthPerimZnTN35 RA_WEL2NorthPerimZnTN35,  !- A12
    Set h_fg = @HfgAirFnWTdb AH_WoutEL2NorthPerimZnTN35 AH_ToutEL2NorthPerimZnTN35,  !- A13
    Set Qleak_s = f_sup * AH_MFREL2NorthPerimZnTN35 * (h_RA - h_SA),  !- A14
    Set Qleak_s_lEL2NorthPerimZnTN35 = f_sup * AH_MFREL2NorthPerimZnTN35 * h_fg * (RA_WEL2NorthPerimZnTN35 - AH_WoutEL2NorthPerimZnTN35),  !- A15
    Set Qleak_s_sEL2NorthPerimZnTN35 = Qleak_s - Qleak_s_lEL2NorthPerimZnTN35,  !- A16
    Set expTerm = (Fan_RTFEL2NorthPerimZnTN35 / ((@Max AH_MFREL2NorthPerimZnTN35 0.001) * 1006.0)) * 11.09293886506971,  !- A17
    Set expTerm = 0 - expTerm,  !- A18
    Set Tsupply = AHZone_TEL2NorthPerimZnTN35 + ((AH_ToutEL2NorthPerimZnTN35 - AHZone_TEL2NorthPerimZnTN35) * (@Exp expTerm)),  !- A19
    Set Qduct_sToEL2NorthPerimZnTN35 = AH_MFREL2NorthPerimZnTN35 * 1006.0 * (Tsupply - AH_ToutEL2NorthPerimZnTN35),  !- A20
    Set Qduct_sToEL2NorthPerimAtZnTN48 = 0 - Qduct_sToEL2NorthPerimZnTN35,  !- A21
    Set expTerm = (Fan_RTFEL2NorthPerimZnTN35 / ((@Max AH_MFREL2NorthPerimZnTN35 0.001) * 1006.0)) * 2.738997250634496,  !- A22
    Set expTerm = 0 - expTerm,  !- A23
    Set Treturn = AHZone_TEL2NorthPerimZnTN35 + ((RA_TEL2NorthPerimZnTN35 - AHZone_TEL2NorthPerimZnTN35) * (@Exp expTerm)),  !- A24
    Set Qduct_rToPlenumDXFGEL2T_N35 = AH_MFREL2NorthPerimZnTN35 * 1006.0 * (Treturn - RA_TEL2NorthPerimZnTN35),  !- A25
    Set Qduct_rToEL2NorthPerimAtZnTN48 = 0 - Qduct_rToPlenumDXFGEL2T_N35,  !- A26
    Set Qleak_r_lDXFGEL2T_N35 = 0,  !- A27
    Set Qleak_r_sDXFGEL2T_N35 = f_ret * AH_MFREL2NorthPerimZnTN35 * 1006.0 * (AHZone_TEL2NorthPerimZnTN35 - RA_TEL2NorthPerimZnTN35),  !- A28
    Set Qleak = f_sup * AH_MFREL2NorthPerimZnTN35 * (h_SA - h_AHZone),  !- A29
    Set Qleak_lToEL2NorthPerimAtZnTN48 = f_sup * AH_MFREL2NorthPerimZnTN35 * h_fg * (AH_WoutEL2NorthPerimZnTN35 - AHZone_WEL2NorthPerimZnTN35),  !- A30
    Set Qleak_sToEL2NorthPerimAtZnTN48 = Qleak - Qleak_lToEL2NorthPerimAtZnTN48;  !- A31

! Supply leakage fraction
! Return leakage fraction
! Leakage imbalance made up with outside air
! Outside air flow rate
! Supply leakage flow rate
! Return leakage flow rate
! Flow rate from AH zone to this zone
! Flow rate from this zone to AH zone
! Supply air enthalpy
! AH zone enthalpy
! Return air enthalpy
! AH Zone enthalpy of vaporization
! Supply leakage total heat flow
! Supply leakage latent heat flow
! Supply leakage sensible heat flow
! Supply temperature
! Supply duct conduction loss
! Supply duct conduction gain to AH zone
! Return temperature
